<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "https://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/xhtml;charset=UTF-8"/>
<meta http-equiv="X-UA-Compatible" content="IE=9"/>
<meta name="generator" content="Doxygen 1.8.18"/>
<meta name="viewport" content="width=device-width, initial-scale=1"/>
<title>software:firmware: srcs/respirator.cpp Source File</title>
<link href="tabs.css" rel="stylesheet" type="text/css"/>
<script type="text/javascript" src="jquery.js"></script>
<script type="text/javascript" src="dynsections.js"></script>
<link href="navtree.css" rel="stylesheet" type="text/css"/>
<script type="text/javascript" src="resize.js"></script>
<script type="text/javascript" src="navtreedata.js"></script>
<script type="text/javascript" src="navtree.js"></script>
<link href="search/search.css" rel="stylesheet" type="text/css"/>
<script type="text/javascript" src="search/searchdata.js"></script>
<script type="text/javascript" src="search/search.js"></script>
<link href="doxygen.css" rel="stylesheet" type="text/css" />
</head>
<body>
<div id="top"><!-- do not remove this div, it is closed by doxygen! -->
<div id="titlearea">
<table cellspacing="0" cellpadding="0">
 <tbody>
 <tr style="height: 56px;">
  <td id="projectalign" style="padding-left: 0.5em;">
   <div id="projectname">software:firmware
   </div>
   <div id="projectbrief">Software Firmware (MakAir — Covid-19 Respirator)</div>
  </td>
 </tr>
 </tbody>
</table>
</div>
<!-- end header part -->
<!-- Generated by Doxygen 1.8.18 -->
<script type="text/javascript">
/* @license magnet:?xt=urn:btih:cf05388f2679ee054f2beb29a391d25f4e673ac3&amp;dn=gpl-2.0.txt GPL-v2 */
var searchBox = new SearchBox("searchBox", "search",false,'Search');
/* @license-end */
</script>
<script type="text/javascript" src="menudata.js"></script>
<script type="text/javascript" src="menu.js"></script>
<script type="text/javascript">
/* @license magnet:?xt=urn:btih:cf05388f2679ee054f2beb29a391d25f4e673ac3&amp;dn=gpl-2.0.txt GPL-v2 */
$(function() {
  initMenu('',true,false,'search.php','Search');
  $(document).ready(function() { init_search(); });
});
/* @license-end */</script>
<div id="main-nav"></div>
</div><!-- top -->
<div id="side-nav" class="ui-resizable side-nav-resizable">
  <div id="nav-tree">
    <div id="nav-tree-contents">
      <div id="nav-sync" class="sync"></div>
    </div>
  </div>
  <div id="splitbar" style="-moz-user-select:none;" 
       class="ui-resizable-handle">
  </div>
</div>
<script type="text/javascript">
/* @license magnet:?xt=urn:btih:cf05388f2679ee054f2beb29a391d25f4e673ac3&amp;dn=gpl-2.0.txt GPL-v2 */
$(document).ready(function(){initNavTree('respirator_8cpp_source.html',''); initResizable(); });
/* @license-end */
</script>
<div id="doc-content">
<!-- window showing the filter options -->
<div id="MSearchSelectWindow"
     onmouseover="return searchBox.OnSearchSelectShow()"
     onmouseout="return searchBox.OnSearchSelectHide()"
     onkeydown="return searchBox.OnSearchSelectKey(event)">
</div>

<!-- iframe showing the search results (closed by default) -->
<div id="MSearchResultsWindow">
<iframe src="javascript:void(0)" frameborder="0" 
        name="MSearchResults" id="MSearchResults">
</iframe>
</div>

<div class="header">
  <div class="headertitle">
<div class="title">respirator.cpp</div>  </div>
</div><!--header-->
<div class="contents">
<a href="respirator_8cpp.html">Go to the documentation of this file.</a><div class="fragment"><div class="line"><a name="l00001"></a><span class="lineno">    1</span>&#160; </div>
<div class="line"><a name="l00008"></a><span class="lineno">    8</span>&#160;<span class="preprocessor">#pragma once</span></div>
<div class="line"><a name="l00009"></a><span class="lineno">    9</span>&#160; </div>
<div class="line"><a name="l00010"></a><span class="lineno">   10</span>&#160;<span class="preprocessor">#include &quot;../includes/config.h&quot;</span></div>
<div class="line"><a name="l00011"></a><span class="lineno">   11</span>&#160;<span class="preprocessor">#if MODE == MODE_PROD</span></div>
<div class="line"><a name="l00012"></a><span class="lineno">   12</span>&#160; </div>
<div class="line"><a name="l00013"></a><span class="lineno">   13</span>&#160;<span class="comment">// INCLUDES ==================================================================</span></div>
<div class="line"><a name="l00014"></a><span class="lineno">   14</span>&#160; </div>
<div class="line"><a name="l00015"></a><span class="lineno">   15</span>&#160;<span class="comment">// External</span></div>
<div class="line"><a name="l00016"></a><span class="lineno">   16</span>&#160;<span class="preprocessor">#if HARDWARE_VERSION == 1</span></div>
<div class="line"><a name="l00017"></a><span class="lineno">   17</span>&#160;<span class="preprocessor">#include &lt;AnalogButtons.h&gt;</span></div>
<div class="line"><a name="l00018"></a><span class="lineno">   18</span>&#160;<span class="preprocessor">#endif</span></div>
<div class="line"><a name="l00019"></a><span class="lineno">   19</span>&#160;<span class="preprocessor">#include &quot;Arduino.h&quot;</span></div>
<div class="line"><a name="l00020"></a><span class="lineno">   20</span>&#160;<span class="preprocessor">#include &lt;IWatchdog.h&gt;</span></div>
<div class="line"><a name="l00021"></a><span class="lineno">   21</span>&#160;<span class="preprocessor">#include &lt;LiquidCrystal.h&gt;</span></div>
<div class="line"><a name="l00022"></a><span class="lineno">   22</span>&#160;<span class="preprocessor">#if HARDWARE_VERSION == 2</span></div>
<div class="line"><a name="l00023"></a><span class="lineno">   23</span>&#160;<span class="preprocessor">#include &lt;HardwareSerial.h&gt;</span></div>
<div class="line"><a name="l00024"></a><span class="lineno">   24</span>&#160;<span class="preprocessor">#endif</span></div>
<div class="line"><a name="l00025"></a><span class="lineno">   25</span>&#160; </div>
<div class="line"><a name="l00026"></a><span class="lineno">   26</span>&#160;<span class="comment">// Internal</span></div>
<div class="line"><a name="l00027"></a><span class="lineno">   27</span>&#160;<span class="preprocessor">#include &quot;../includes/activation.h&quot;</span></div>
<div class="line"><a name="l00028"></a><span class="lineno">   28</span>&#160;<span class="preprocessor">#include &quot;../includes/battery.h&quot;</span></div>
<div class="line"><a name="l00029"></a><span class="lineno">   29</span>&#160;<span class="preprocessor">#include &quot;../includes/blower.h&quot;</span></div>
<div class="line"><a name="l00030"></a><span class="lineno">   30</span>&#160;<span class="preprocessor">#include &quot;../includes/buzzer.h&quot;</span></div>
<div class="line"><a name="l00031"></a><span class="lineno">   31</span>&#160;<span class="preprocessor">#include &quot;../includes/buzzer_control.h&quot;</span></div>
<div class="line"><a name="l00032"></a><span class="lineno">   32</span>&#160;<span class="preprocessor">#include &quot;../includes/debug.h&quot;</span></div>
<div class="line"><a name="l00033"></a><span class="lineno">   33</span>&#160;<span class="preprocessor">#include &quot;../includes/end_of_line_test.h&quot;</span></div>
<div class="line"><a name="l00034"></a><span class="lineno">   34</span>&#160;<span class="preprocessor">#include &quot;../includes/keyboard.h&quot;</span></div>
<div class="line"><a name="l00035"></a><span class="lineno">   35</span>&#160;<span class="preprocessor">#include &quot;../includes/mass_flow_meter.h&quot;</span></div>
<div class="line"><a name="l00036"></a><span class="lineno">   36</span>&#160;<span class="preprocessor">#include &quot;../includes/parameters.h&quot;</span></div>
<div class="line"><a name="l00037"></a><span class="lineno">   37</span>&#160;<span class="preprocessor">#include &quot;../includes/pressure.h&quot;</span></div>
<div class="line"><a name="l00038"></a><span class="lineno">   38</span>&#160;<span class="preprocessor">#include &quot;../includes/pressure_controller.h&quot;</span></div>
<div class="line"><a name="l00039"></a><span class="lineno">   39</span>&#160;<span class="preprocessor">#include &quot;../includes/pressure_valve.h&quot;</span></div>
<div class="line"><a name="l00040"></a><span class="lineno">   40</span>&#160;<span class="preprocessor">#include &quot;../includes/screen.h&quot;</span></div>
<div class="line"><a name="l00041"></a><span class="lineno">   41</span>&#160;<span class="preprocessor">#if HARDWARE_VERSION == 2</span></div>
<div class="line"><a name="l00042"></a><span class="lineno">   42</span>&#160;<span class="preprocessor">#include &quot;../includes/telemetry.h&quot;</span></div>
<div class="line"><a name="l00043"></a><span class="lineno">   43</span>&#160;<span class="preprocessor">#endif</span></div>
<div class="line"><a name="l00044"></a><span class="lineno">   44</span>&#160; </div>
<div class="line"><a name="l00045"></a><span class="lineno">   45</span>&#160;<span class="comment">// PROGRAM =====================================================================</span></div>
<div class="line"><a name="l00046"></a><span class="lineno">   46</span>&#160; </div>
<div class="line"><a name="l00047"></a><span class="lineno"><a class="line" href="end__of__line__test_8h.html#a6f65d7fcf22ad9b2342ddbe528a71c70">   47</a></span>&#160;<a class="code" href="class_pressure_valve.html">PressureValve</a> <a class="code" href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a>;</div>
<div class="line"><a name="l00048"></a><span class="lineno"><a class="line" href="end__of__line__test_8h.html#a50fc6ee637eb896d1548d2f5d2f4aa82">   48</a></span>&#160;<a class="code" href="class_pressure_valve.html">PressureValve</a> <a class="code" href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a>;</div>
<div class="line"><a name="l00049"></a><span class="lineno"><a class="line" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">   49</a></span>&#160;HardwareTimer* <a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a>;</div>
<div class="line"><a name="l00050"></a><span class="lineno"><a class="line" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">   50</a></span>&#160;HardwareTimer* <a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>;</div>
<div class="line"><a name="l00051"></a><span class="lineno"><a class="line" href="respirator_8cpp.html#a64ad2d928e7962ef06435d11fc37c144">   51</a></span>&#160;<a class="code" href="class_blower.html">Blower</a>* <a class="code" href="respirator_8cpp.html#a64ad2d928e7962ef06435d11fc37c144">blower_pointer</a>;</div>
<div class="line"><a name="l00052"></a><span class="lineno"><a class="line" href="end__of__line__test_8h.html#a178ba5bcb45305131ee9a9bb86e8e32c">   52</a></span>&#160;<a class="code" href="class_blower.html">Blower</a> <a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a>;</div>
<div class="line"><a name="l00053"></a><span class="lineno">   53</span>&#160; </div>
<div class="line"><a name="l00054"></a><span class="lineno"><a class="line" href="end__of__line__test_8h.html#abfbf6dd828afcb2b2e17d7fb86b79173">   54</a></span>&#160;int16_t <a class="code" href="respirator_8cpp.html#abfbf6dd828afcb2b2e17d7fb86b79173">pressureOffset</a>;</div>
<div class="line"><a name="l00055"></a><span class="lineno"><a class="line" href="respirator_8cpp.html#ac7f1a8263663a0f57bcc73ff2fa055b3">   55</a></span>&#160;int32_t <a class="code" href="respirator_8cpp.html#ac7f1a8263663a0f57bcc73ff2fa055b3">pressureOffsetSum</a>;</div>
<div class="line"><a name="l00056"></a><span class="lineno"><a class="line" href="respirator_8cpp.html#a331963f0e7fbf48312e82c5782b14074">   56</a></span>&#160;uint32_t <a class="code" href="respirator_8cpp.html#a331963f0e7fbf48312e82c5782b14074">pressureOffsetCount</a>;</div>
<div class="line"><a name="l00057"></a><span class="lineno"><a class="line" href="respirator_8cpp.html#a7c0e4178c5f778c8d5c45ea962eaaadc">   57</a></span>&#160;int16_t <a class="code" href="respirator_8cpp.html#a7c0e4178c5f778c8d5c45ea962eaaadc">minOffsetValue</a> = 0;</div>
<div class="line"><a name="l00058"></a><span class="lineno"><a class="line" href="respirator_8cpp.html#a318dd5a6b5913312455d34f0d2c28110">   58</a></span>&#160;int16_t <a class="code" href="respirator_8cpp.html#a318dd5a6b5913312455d34f0d2c28110">maxOffsetValue</a> = 0;</div>
<div class="line"><a name="l00059"></a><span class="lineno">   59</span>&#160; </div>
<div class="line"><a name="l00060"></a><span class="lineno">   60</span>&#160;<span class="preprocessor">#if HARDWARE_VERSION == 2</span></div>
<div class="line"><a name="l00061"></a><span class="lineno">   61</span>&#160;HardwareSerial Serial6(PIN_TELEMETRY_SERIAL_RX, PIN_TELEMETRY_SERIAL_TX);</div>
<div class="line"><a name="l00062"></a><span class="lineno">   62</span>&#160;<span class="preprocessor">#endif</span></div>
<div class="line"><a name="l00063"></a><span class="lineno">   63</span>&#160; </div>
<div class="line"><a name="l00069"></a><span class="lineno"><a class="line" href="respirator_8cpp.html#affc823d03733aba32ed4af66a75dcd50">   69</a></span>&#160;<span class="keywordtype">void</span> <a class="code" href="respirator_8cpp.html#affc823d03733aba32ed4af66a75dcd50">waitForInMs</a>(uint16_t ms) {</div>
<div class="line"><a name="l00070"></a><span class="lineno">   70</span>&#160;    uint16_t start = millis();</div>
<div class="line"><a name="l00071"></a><span class="lineno">   71</span>&#160;    <a class="code" href="respirator_8cpp.html#a7c0e4178c5f778c8d5c45ea962eaaadc">minOffsetValue</a> = <a class="code" href="pressure_8cpp.html#a2a6a6bad7998e55f89cced9f8833e9dd">readPressureSensor</a>(0, 0);</div>
<div class="line"><a name="l00072"></a><span class="lineno">   72</span>&#160;    <a class="code" href="respirator_8cpp.html#a318dd5a6b5913312455d34f0d2c28110">maxOffsetValue</a> = <a class="code" href="pressure_8cpp.html#a2a6a6bad7998e55f89cced9f8833e9dd">readPressureSensor</a>(0, 0);</div>
<div class="line"><a name="l00073"></a><span class="lineno">   73</span>&#160;    <a class="code" href="respirator_8cpp.html#ac7f1a8263663a0f57bcc73ff2fa055b3">pressureOffsetSum</a> = 0;</div>
<div class="line"><a name="l00074"></a><span class="lineno">   74</span>&#160;    <a class="code" href="respirator_8cpp.html#a331963f0e7fbf48312e82c5782b14074">pressureOffsetCount</a> = 0;</div>
<div class="line"><a name="l00075"></a><span class="lineno">   75</span>&#160; </div>
<div class="line"><a name="l00076"></a><span class="lineno">   76</span>&#160;    <span class="keywordflow">while</span> ((millis() - start) &lt; ms) {</div>
<div class="line"><a name="l00077"></a><span class="lineno">   77</span>&#160;        <span class="comment">// Measure 1 pressure per ms we wait</span></div>
<div class="line"><a name="l00078"></a><span class="lineno">   78</span>&#160;        <span class="keywordflow">if</span> ((millis() - start) &gt; <a class="code" href="respirator_8cpp.html#a331963f0e7fbf48312e82c5782b14074">pressureOffsetCount</a>) {</div>
<div class="line"><a name="l00079"></a><span class="lineno">   79</span>&#160;            int16_t <a class="code" href="end__of__line__test_8cpp.html#a51ebb0a43f32a3a424b25f92ef66a740">pressureValue</a> = <a class="code" href="pressure_8cpp.html#a2a6a6bad7998e55f89cced9f8833e9dd">readPressureSensor</a>(0, 0);</div>
<div class="line"><a name="l00080"></a><span class="lineno">   80</span>&#160;            <a class="code" href="respirator_8cpp.html#ac7f1a8263663a0f57bcc73ff2fa055b3">pressureOffsetSum</a> += <a class="code" href="end__of__line__test_8cpp.html#a51ebb0a43f32a3a424b25f92ef66a740">pressureValue</a>;</div>
<div class="line"><a name="l00081"></a><span class="lineno">   81</span>&#160;            <a class="code" href="respirator_8cpp.html#a7c0e4178c5f778c8d5c45ea962eaaadc">minOffsetValue</a> = min(<a class="code" href="end__of__line__test_8cpp.html#a51ebb0a43f32a3a424b25f92ef66a740">pressureValue</a>, <a class="code" href="respirator_8cpp.html#a7c0e4178c5f778c8d5c45ea962eaaadc">minOffsetValue</a>);</div>
<div class="line"><a name="l00082"></a><span class="lineno">   82</span>&#160;            <a class="code" href="respirator_8cpp.html#a318dd5a6b5913312455d34f0d2c28110">maxOffsetValue</a> = max(<a class="code" href="end__of__line__test_8cpp.html#a51ebb0a43f32a3a424b25f92ef66a740">pressureValue</a>, <a class="code" href="respirator_8cpp.html#a318dd5a6b5913312455d34f0d2c28110">maxOffsetValue</a>);</div>
<div class="line"><a name="l00083"></a><span class="lineno">   83</span>&#160;            <a class="code" href="respirator_8cpp.html#a331963f0e7fbf48312e82c5782b14074">pressureOffsetCount</a>++;</div>
<div class="line"><a name="l00084"></a><span class="lineno">   84</span>&#160;        }</div>
<div class="line"><a name="l00085"></a><span class="lineno">   85</span>&#160;        <span class="keywordflow">continue</span>;</div>
<div class="line"><a name="l00086"></a><span class="lineno">   86</span>&#160;    }</div>
<div class="line"><a name="l00087"></a><span class="lineno">   87</span>&#160;}</div>
<div class="line"><a name="l00088"></a><span class="lineno">   88</span>&#160; </div>
<div class="line"><a name="l00089"></a><span class="lineno"><a class="line" href="respirator_8cpp.html#a417632f2f831d02bdf1831b81107beb6">   89</a></span>&#160;uint32_t <a class="code" href="respirator_8cpp.html#a417632f2f831d02bdf1831b81107beb6">lastpControllerComputeDate</a>;</div>
<div class="line"><a name="l00090"></a><span class="lineno">   90</span>&#160; </div>
<div class="line"><a name="l00091"></a><span class="lineno"><a class="line" href="respirator_8cpp.html#a7dfd9b79bc5a37d7df40207afbc5431f">   91</a></span>&#160;<span class="keywordtype">void</span> <a class="code" href="respirator_8cpp.html#a7dfd9b79bc5a37d7df40207afbc5431f">setup</a>(<span class="keywordtype">void</span>) {</div>
<div class="line"><a name="l00092"></a><span class="lineno">   92</span>&#160;    <a class="code" href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a>(Serial.begin(115200);)</div>
<div class="line"><a name="l00093"></a><span class="lineno">   93</span>&#160;    <a class="code" href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a>(Serial.println(<span class="stringliteral">&quot;Booting the system...&quot;</span>);)</div>
<div class="line"><a name="l00094"></a><span class="lineno">   94</span>&#160; </div>
<div class="line"><a name="l00095"></a><span class="lineno">   95</span>&#160;<span class="preprocessor">#if HARDWARE_VERSION == 2</span></div>
<div class="line"><a name="l00096"></a><span class="lineno">   96</span>&#160;    <a class="code" href="telemetry_8cpp.html#a88aec787f92afb6d95b6f9abeadb890a">initTelemetry</a>();</div>
<div class="line"><a name="l00097"></a><span class="lineno">   97</span>&#160;    <a class="code" href="telemetry_8cpp.html#a46ccd6539de37e53697fe5e3981cdd0b">sendBootMessage</a>();</div>
<div class="line"><a name="l00098"></a><span class="lineno">   98</span>&#160;<span class="preprocessor">#endif</span></div>
<div class="line"><a name="l00099"></a><span class="lineno">   99</span>&#160; </div>
<div class="line"><a name="l00100"></a><span class="lineno">  100</span>&#160;    <a class="code" href="screen_8cpp.html#aea9312c2a12fc8e9fef16a9bdfd9b581">startScreen</a>();</div>
<div class="line"><a name="l00101"></a><span class="lineno">  101</span>&#160; </div>
<div class="line"><a name="l00102"></a><span class="lineno">  102</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a499c5087d06d6128d28540802fc59872">PIN_PRESSURE_SENSOR</a>, INPUT);</div>
<div class="line"><a name="l00103"></a><span class="lineno">  103</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#adb925a5f9d18b6b2bc2b80357d94e5a1">PIN_BATTERY</a>, INPUT);</div>
<div class="line"><a name="l00104"></a><span class="lineno">  104</span>&#160; </div>
<div class="line"><a name="l00105"></a><span class="lineno">  105</span>&#160;<span class="preprocessor">#if HARDWARE_VERSION == 1</span></div>
<div class="line"><a name="l00106"></a><span class="lineno">  106</span>&#160;    <span class="comment">// Timer for servoBlower</span></div>
<div class="line"><a name="l00107"></a><span class="lineno">  107</span>&#160;    <a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a> = <span class="keyword">new</span> HardwareTimer(TIM1);</div>
<div class="line"><a name="l00108"></a><span class="lineno">  108</span>&#160;    <a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a>-&gt;setOverflow(<a class="code" href="parameters_8h.html#a8be02f382c2460e178684735aebc008f">SERVO_VALVE_PERIOD</a>, MICROSEC_FORMAT);</div>
<div class="line"><a name="l00109"></a><span class="lineno">  109</span>&#160; </div>
<div class="line"><a name="l00110"></a><span class="lineno">  110</span>&#160;    <span class="comment">// Timer for servoPatient and escBlower</span></div>
<div class="line"><a name="l00111"></a><span class="lineno">  111</span>&#160;    <a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a> = <span class="keyword">new</span> HardwareTimer(TIM3);</div>
<div class="line"><a name="l00112"></a><span class="lineno">  112</span>&#160;    <a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>-&gt;setOverflow(<a class="code" href="parameters_8h.html#a8be02f382c2460e178684735aebc008f">SERVO_VALVE_PERIOD</a>, MICROSEC_FORMAT);</div>
<div class="line"><a name="l00113"></a><span class="lineno">  113</span>&#160; </div>
<div class="line"><a name="l00114"></a><span class="lineno">  114</span>&#160;    <span class="comment">// Servo blower setup</span></div>
<div class="line"><a name="l00115"></a><span class="lineno">  115</span>&#160;    <a class="code" href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a> = <a class="code" href="class_pressure_valve.html">PressureValve</a>(<a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a>, <a class="code" href="parameters_8h.html#a254afde0780098451e96d7ff49ea4346">TIM_CHANNEL_SERVO_VALVE_BLOWER</a>, <a class="code" href="parameters_8h.html#a44bdbd2d7fe8384be37affc559e47754">PIN_SERVO_BLOWER</a>,</div>
<div class="line"><a name="l00116"></a><span class="lineno">  116</span>&#160;                                <a class="code" href="parameters_8h.html#a9e02d15f3a04d23fd31b7e3cd304d032">VALVE_OPEN_STATE</a>, <a class="code" href="parameters_8h.html#a9c638cefa9f29db2a20baf563fde2692">VALVE_CLOSED_STATE</a>);</div>
<div class="line"><a name="l00117"></a><span class="lineno">  117</span>&#160;    <a class="code" href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a>.<a class="code" href="class_pressure_valve.html#a4554c626fa35ad603fa1aea47b064b07">setup</a>();</div>
<div class="line"><a name="l00118"></a><span class="lineno">  118</span>&#160;    <a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a>-&gt;resume();</div>
<div class="line"><a name="l00119"></a><span class="lineno">  119</span>&#160; </div>
<div class="line"><a name="l00120"></a><span class="lineno">  120</span>&#160;    <span class="comment">// Servo patient setup</span></div>
<div class="line"><a name="l00121"></a><span class="lineno">  121</span>&#160;    <a class="code" href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a> = <a class="code" href="class_pressure_valve.html">PressureValve</a>(<a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>, <a class="code" href="parameters_8h.html#a7eabcbe3320c09d9e402bb7e5d11d37e">TIM_CHANNEL_SERVO_VALVE_PATIENT</a>, <a class="code" href="parameters_8h.html#a951095e6d8b64e5de5267f6737788ca3">PIN_SERVO_PATIENT</a>,</div>
<div class="line"><a name="l00122"></a><span class="lineno">  122</span>&#160;                                 <a class="code" href="parameters_8h.html#a9e02d15f3a04d23fd31b7e3cd304d032">VALVE_OPEN_STATE</a>, <a class="code" href="parameters_8h.html#a9c638cefa9f29db2a20baf563fde2692">VALVE_CLOSED_STATE</a>);</div>
<div class="line"><a name="l00123"></a><span class="lineno">  123</span>&#160;    <a class="code" href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a>.<a class="code" href="class_pressure_valve.html#a4554c626fa35ad603fa1aea47b064b07">setup</a>();</div>
<div class="line"><a name="l00124"></a><span class="lineno">  124</span>&#160; </div>
<div class="line"><a name="l00125"></a><span class="lineno">  125</span>&#160;    <a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a> = <a class="code" href="class_blower.html">Blower</a>(<a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>, <a class="code" href="parameters_8h.html#a57aecd78099a5a92e57cf20db38002d4">TIM_CHANNEL_ESC_BLOWER</a>, <a class="code" href="parameters_8h.html#aa78cdbbd159fcb3df64764fd5cbfc232">PIN_ESC_BLOWER</a>);</div>
<div class="line"><a name="l00126"></a><span class="lineno">  126</span>&#160;    <a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a>.<a class="code" href="class_blower.html#a3e124c8a70abb893efea331c80fceb57">setup</a>();</div>
<div class="line"><a name="l00127"></a><span class="lineno">  127</span>&#160;    <a class="code" href="respirator_8cpp.html#a64ad2d928e7962ef06435d11fc37c144">blower_pointer</a> = &amp;<a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a>;</div>
<div class="line"><a name="l00128"></a><span class="lineno">  128</span>&#160;<span class="preprocessor">#elif HARDWARE_VERSION == 2</span></div>
<div class="line"><a name="l00129"></a><span class="lineno">  129</span>&#160;    <span class="comment">// Timer for servos</span></div>
<div class="line"><a name="l00130"></a><span class="lineno">  130</span>&#160;    <a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a> = <span class="keyword">new</span> HardwareTimer(TIM3);</div>
<div class="line"><a name="l00131"></a><span class="lineno">  131</span>&#160;    <a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>-&gt;setOverflow(<a class="code" href="parameters_8h.html#a8be02f382c2460e178684735aebc008f">SERVO_VALVE_PERIOD</a>, MICROSEC_FORMAT);</div>
<div class="line"><a name="l00132"></a><span class="lineno">  132</span>&#160; </div>
<div class="line"><a name="l00133"></a><span class="lineno">  133</span>&#160;    <span class="comment">// Servo blower setup</span></div>
<div class="line"><a name="l00134"></a><span class="lineno">  134</span>&#160;    <a class="code" href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a> = <a class="code" href="class_pressure_valve.html">PressureValve</a>(<a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>, <a class="code" href="parameters_8h.html#a254afde0780098451e96d7ff49ea4346">TIM_CHANNEL_SERVO_VALVE_BLOWER</a>, <a class="code" href="parameters_8h.html#a44bdbd2d7fe8384be37affc559e47754">PIN_SERVO_BLOWER</a>,</div>
<div class="line"><a name="l00135"></a><span class="lineno">  135</span>&#160;                                <a class="code" href="parameters_8h.html#a9e02d15f3a04d23fd31b7e3cd304d032">VALVE_OPEN_STATE</a>, <a class="code" href="parameters_8h.html#a9c638cefa9f29db2a20baf563fde2692">VALVE_CLOSED_STATE</a>);</div>
<div class="line"><a name="l00136"></a><span class="lineno">  136</span>&#160;    <a class="code" href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a>.<a class="code" href="class_pressure_valve.html#a4554c626fa35ad603fa1aea47b064b07">setup</a>();</div>
<div class="line"><a name="l00137"></a><span class="lineno">  137</span>&#160;    <a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>-&gt;resume();</div>
<div class="line"><a name="l00138"></a><span class="lineno">  138</span>&#160; </div>
<div class="line"><a name="l00139"></a><span class="lineno">  139</span>&#160;    <span class="comment">// Servo patient setup</span></div>
<div class="line"><a name="l00140"></a><span class="lineno">  140</span>&#160;    <a class="code" href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a> = <a class="code" href="class_pressure_valve.html">PressureValve</a>(<a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>, <a class="code" href="parameters_8h.html#a7eabcbe3320c09d9e402bb7e5d11d37e">TIM_CHANNEL_SERVO_VALVE_PATIENT</a>, <a class="code" href="parameters_8h.html#a951095e6d8b64e5de5267f6737788ca3">PIN_SERVO_PATIENT</a>,</div>
<div class="line"><a name="l00141"></a><span class="lineno">  141</span>&#160;                                 <a class="code" href="parameters_8h.html#a9e02d15f3a04d23fd31b7e3cd304d032">VALVE_OPEN_STATE</a>, <a class="code" href="parameters_8h.html#a9c638cefa9f29db2a20baf563fde2692">VALVE_CLOSED_STATE</a>);</div>
<div class="line"><a name="l00142"></a><span class="lineno">  142</span>&#160;    <a class="code" href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a>.<a class="code" href="class_pressure_valve.html#a4554c626fa35ad603fa1aea47b064b07">setup</a>();</div>
<div class="line"><a name="l00143"></a><span class="lineno">  143</span>&#160;    <a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>-&gt;resume();</div>
<div class="line"><a name="l00144"></a><span class="lineno">  144</span>&#160; </div>
<div class="line"><a name="l00145"></a><span class="lineno">  145</span>&#160;    <a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a> = <span class="keyword">new</span> HardwareTimer(TIM1);</div>
<div class="line"><a name="l00146"></a><span class="lineno">  146</span>&#160;    <a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a>-&gt;setOverflow(ESC_PPM_PERIOD, MICROSEC_FORMAT);</div>
<div class="line"><a name="l00147"></a><span class="lineno">  147</span>&#160;    <a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a> = <a class="code" href="class_blower.html">Blower</a>(<a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a>, <a class="code" href="parameters_8h.html#a57aecd78099a5a92e57cf20db38002d4">TIM_CHANNEL_ESC_BLOWER</a>, <a class="code" href="parameters_8h.html#aa78cdbbd159fcb3df64764fd5cbfc232">PIN_ESC_BLOWER</a>);</div>
<div class="line"><a name="l00148"></a><span class="lineno">  148</span>&#160;    <a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a>.<a class="code" href="class_blower.html#a3e124c8a70abb893efea331c80fceb57">setup</a>();</div>
<div class="line"><a name="l00149"></a><span class="lineno">  149</span>&#160;    <a class="code" href="respirator_8cpp.html#a64ad2d928e7962ef06435d11fc37c144">blower_pointer</a> = &amp;<a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a>;</div>
<div class="line"><a name="l00150"></a><span class="lineno">  150</span>&#160; </div>
<div class="line"><a name="l00151"></a><span class="lineno">  151</span>&#160;    <span class="comment">// Autotest inputs: one of the rear button should be pressed while booting, either the right</span></div>
<div class="line"><a name="l00152"></a><span class="lineno">  152</span>&#160;    <span class="comment">// one or the left one</span></div>
<div class="line"><a name="l00153"></a><span class="lineno">  153</span>&#160;    pinMode(PA15, INPUT);</div>
<div class="line"><a name="l00154"></a><span class="lineno">  154</span>&#160;    pinMode(PB12, INPUT);</div>
<div class="line"><a name="l00155"></a><span class="lineno">  155</span>&#160; </div>
<div class="line"><a name="l00156"></a><span class="lineno">  156</span>&#160;    <span class="comment">// Activate test mode if one of these buttons is pressed. The end of line test mode cannot be</span></div>
<div class="line"><a name="l00157"></a><span class="lineno">  157</span>&#160;    <span class="comment">// activated later on.</span></div>
<div class="line"><a name="l00158"></a><span class="lineno">  158</span>&#160;    <span class="keywordflow">if</span> ((HIGH == digitalRead(PA15)) || (HIGH == digitalRead(PB12))) {</div>
<div class="line"><a name="l00159"></a><span class="lineno">  159</span>&#160;        <a class="code" href="end__of__line__test_8cpp.html#a5bd1bbd87fecce9eb1f6a2d9177af386">eolTest</a>.<a class="code" href="class_eol_test.html#ac7beef2e86bb870a5c795f615fb87324">activate</a>();</div>
<div class="line"><a name="l00160"></a><span class="lineno">  160</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.clear();</div>
<div class="line"><a name="l00161"></a><span class="lineno">  161</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.print(<span class="stringliteral">&quot;EOL Test Mode&quot;</span>);</div>
<div class="line"><a name="l00162"></a><span class="lineno">  162</span>&#160;        <span class="keywordflow">while</span> ((HIGH == digitalRead(PA15)) || (HIGH == digitalRead(PB12))) {</div>
<div class="line"><a name="l00163"></a><span class="lineno">  163</span>&#160;            <span class="keywordflow">continue</span>;</div>
<div class="line"><a name="l00164"></a><span class="lineno">  164</span>&#160;        }</div>
<div class="line"><a name="l00165"></a><span class="lineno">  165</span>&#160;    }</div>
<div class="line"><a name="l00166"></a><span class="lineno">  166</span>&#160; </div>
<div class="line"><a name="l00167"></a><span class="lineno">  167</span>&#160;<span class="preprocessor">#endif</span></div>
<div class="line"><a name="l00168"></a><span class="lineno">  168</span>&#160; </div>
<div class="line"><a name="l00169"></a><span class="lineno">  169</span>&#160;    <span class="comment">// Do not initialize pressure controller and keyboard in test mode</span></div>
<div class="line"><a name="l00170"></a><span class="lineno">  170</span>&#160;    <span class="keywordflow">if</span> (!<a class="code" href="end__of__line__test_8cpp.html#a5bd1bbd87fecce9eb1f6a2d9177af386">eolTest</a>.<a class="code" href="class_eol_test.html#ace2feb0dc2df42604e99013ab8e413a6">isRunning</a>()) {</div>
<div class="line"><a name="l00171"></a><span class="lineno">  171</span>&#160;        <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a> = <a class="code" href="class_alarm_controller.html">AlarmController</a>();</div>
<div class="line"><a name="l00172"></a><span class="lineno">  172</span>&#160; </div>
<div class="line"><a name="l00173"></a><span class="lineno">  173</span>&#160;        <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a> =</div>
<div class="line"><a name="l00174"></a><span class="lineno">  174</span>&#160;            <a class="code" href="class_pressure_controller.html">PressureController</a>(<a class="code" href="parameters_8h.html#a3323cc40b9955ffd3073a97f7eb62edc">INITIAL_CYCLE_NUMBER</a>, <a class="code" href="parameters_8h.html#a341d8dc42507e5f8b9a262b70be47b7b">DEFAULT_MIN_PEEP_COMMAND</a>,</div>
<div class="line"><a name="l00175"></a><span class="lineno">  175</span>&#160;                               <a class="code" href="parameters_8h.html#a548cb9b058d3c6b735c4b19a879fba36">DEFAULT_MAX_PLATEAU_COMMAND</a>, <a class="code" href="parameters_8h.html#acd21b850c31e8e644d02462a46389c1e">DEFAULT_MAX_PEAK_PRESSURE_COMMAND</a>,</div>
<div class="line"><a name="l00176"></a><span class="lineno">  176</span>&#160;                               <a class="code" href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a>, <a class="code" href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a>, &amp;<a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>, <a class="code" href="respirator_8cpp.html#a64ad2d928e7962ef06435d11fc37c144">blower_pointer</a>);</div>
<div class="line"><a name="l00177"></a><span class="lineno">  177</span>&#160;        <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#ae30a9ffc7ddd71bf17d0e6bccced181a">setup</a>();</div>
<div class="line"><a name="l00178"></a><span class="lineno">  178</span>&#160;        <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a96a7b9192d6efbe8bf8d694934f5901d">reachSafetyPosition</a>();</div>
<div class="line"><a name="l00179"></a><span class="lineno">  179</span>&#160;        <a class="code" href="keyboard_8cpp.html#ab66670e05d5beec9e35842763920a1c6">initKeyboard</a>();</div>
<div class="line"><a name="l00180"></a><span class="lineno">  180</span>&#160;    }</div>
<div class="line"><a name="l00181"></a><span class="lineno">  181</span>&#160; </div>
<div class="line"><a name="l00182"></a><span class="lineno">  182</span>&#160;    <span class="comment">// Prepare LEDs</span></div>
<div class="line"><a name="l00183"></a><span class="lineno">  183</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a2e86a8e1546cca2c705257c5c2716a5d">PIN_LED_START</a>, OUTPUT);</div>
<div class="line"><a name="l00184"></a><span class="lineno">  184</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a12d0d24c0102aad69aaceaef20b13bbc">PIN_LED_RED</a>, OUTPUT);</div>
<div class="line"><a name="l00185"></a><span class="lineno">  185</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a2c7fc5f1676244aec880a14836d75109">PIN_LED_YELLOW</a>, OUTPUT);</div>
<div class="line"><a name="l00186"></a><span class="lineno">  186</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a02e4e814b09d5c412ee012efc58acfa4">PIN_LED_GREEN</a>, OUTPUT);</div>
<div class="line"><a name="l00187"></a><span class="lineno">  187</span>&#160; </div>
<div class="line"><a name="l00188"></a><span class="lineno">  188</span>&#160;    <span class="comment">// Initialize battery level estimation</span></div>
<div class="line"><a name="l00189"></a><span class="lineno">  189</span>&#160;    <a class="code" href="battery_8cpp.html#af1cb6090825d3e387191264c221e898a">initBattery</a>();</div>
<div class="line"><a name="l00190"></a><span class="lineno">  190</span>&#160; </div>
<div class="line"><a name="l00191"></a><span class="lineno">  191</span>&#160;    <a class="code" href="buzzer__control_8cpp.html#a7716f1e5adbede7b9d31ed73790c42d7">BuzzerControl_Init</a>();</div>
<div class="line"><a name="l00192"></a><span class="lineno">  192</span>&#160;    <a class="code" href="buzzer_8cpp.html#af590e3e38f182e37654068a61c230a7f">Buzzer_Init</a>();</div>
<div class="line"><a name="l00193"></a><span class="lineno">  193</span>&#160; </div>
<div class="line"><a name="l00194"></a><span class="lineno">  194</span>&#160;    <span class="comment">// escBlower needs 5s at speed 0 to be properly initalized</span></div>
<div class="line"><a name="l00195"></a><span class="lineno">  195</span>&#160; </div>
<div class="line"><a name="l00196"></a><span class="lineno">  196</span>&#160;    <span class="comment">// RCM-SW-17 (Christmas tree at startup)</span></div>
<div class="line"><a name="l00197"></a><span class="lineno">  197</span>&#160;    <a class="code" href="buzzer_8cpp.html#ab8c61c922cd2bebc7af66d5c77f4a75c">Buzzer_Boot_Start</a>();</div>
<div class="line"><a name="l00198"></a><span class="lineno">  198</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a2e86a8e1546cca2c705257c5c2716a5d">PIN_LED_START</a>, <a class="code" href="parameters_8h.html#ae738a62e0fd4444d691e760cfb838fb8">LED_START_ACTIVE</a>);</div>
<div class="line"><a name="l00199"></a><span class="lineno">  199</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a02e4e814b09d5c412ee012efc58acfa4">PIN_LED_GREEN</a>, <a class="code" href="parameters_8h.html#a44cab010638e5b51a90c33f4414dc365">LED_GREEN_ACTIVE</a>);</div>
<div class="line"><a name="l00200"></a><span class="lineno">  200</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a12d0d24c0102aad69aaceaef20b13bbc">PIN_LED_RED</a>, <a class="code" href="parameters_8h.html#ac733ab4f8063686afd7e36a49af6e660">LED_RED_ACTIVE</a>);</div>
<div class="line"><a name="l00201"></a><span class="lineno">  201</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a2c7fc5f1676244aec880a14836d75109">PIN_LED_YELLOW</a>, <a class="code" href="parameters_8h.html#ac77b3fee519620d9f3d79f3534518183">LED_YELLOW_ACTIVE</a>);</div>
<div class="line"><a name="l00202"></a><span class="lineno">  202</span>&#160;    <a class="code" href="respirator_8cpp.html#affc823d03733aba32ed4af66a75dcd50">waitForInMs</a>(1000);</div>
<div class="line"><a name="l00203"></a><span class="lineno">  203</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a2e86a8e1546cca2c705257c5c2716a5d">PIN_LED_START</a>, <a class="code" href="parameters_8h.html#a20619acf8f3ed8f262c2051611464c51">LED_START_INACTIVE</a>);</div>
<div class="line"><a name="l00204"></a><span class="lineno">  204</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a02e4e814b09d5c412ee012efc58acfa4">PIN_LED_GREEN</a>, <a class="code" href="parameters_8h.html#a8821ba4100f0483ded13f45b13ca5118">LED_GREEN_INACTIVE</a>);</div>
<div class="line"><a name="l00205"></a><span class="lineno">  205</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a12d0d24c0102aad69aaceaef20b13bbc">PIN_LED_RED</a>, <a class="code" href="parameters_8h.html#a8d09986421dcbfd93f5f5876f318ffe1">LED_RED_INACTIVE</a>);</div>
<div class="line"><a name="l00206"></a><span class="lineno">  206</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a2c7fc5f1676244aec880a14836d75109">PIN_LED_YELLOW</a>, <a class="code" href="parameters_8h.html#a7ad7e5dad79ee9c7f6fbaa975847362e">LED_YELLOW_INACTIVE</a>);</div>
<div class="line"><a name="l00207"></a><span class="lineno">  207</span>&#160;    <a class="code" href="respirator_8cpp.html#affc823d03733aba32ed4af66a75dcd50">waitForInMs</a>(3000);</div>
<div class="line"><a name="l00208"></a><span class="lineno">  208</span>&#160; </div>
<div class="line"><a name="l00209"></a><span class="lineno">  209</span>&#160;    <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.setCursor(0, 0);</div>
<div class="line"><a name="l00210"></a><span class="lineno">  210</span>&#160;    <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.print(<span class="stringliteral">&quot;Calibrating P offset&quot;</span>);</div>
<div class="line"><a name="l00211"></a><span class="lineno">  211</span>&#160;    <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.setCursor(0, 2);</div>
<div class="line"><a name="l00212"></a><span class="lineno">  212</span>&#160;    <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.print(<span class="stringliteral">&quot;Patient must be&quot;</span>);</div>
<div class="line"><a name="l00213"></a><span class="lineno">  213</span>&#160;    <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.setCursor(0, 3);</div>
<div class="line"><a name="l00214"></a><span class="lineno">  214</span>&#160;    <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.print(<span class="stringliteral">&quot;unplugged&quot;</span>);</div>
<div class="line"><a name="l00215"></a><span class="lineno">  215</span>&#160;    <a class="code" href="respirator_8cpp.html#affc823d03733aba32ed4af66a75dcd50">waitForInMs</a>(3000);</div>
<div class="line"><a name="l00216"></a><span class="lineno">  216</span>&#160; </div>
<div class="line"><a name="l00217"></a><span class="lineno">  217</span>&#160;<span class="comment">// Mass Flow Meter, if any</span></div>
<div class="line"><a name="l00218"></a><span class="lineno">  218</span>&#160;<span class="preprocessor">#ifdef MASS_FLOW_METER</span></div>
<div class="line"><a name="l00219"></a><span class="lineno">  219</span>&#160;    (void)<a class="code" href="mass__flow__meter_8h.html#af5cf7a9a29193209b4063ff77d2b85b0">MFM_init</a>();</div>
<div class="line"><a name="l00220"></a><span class="lineno">  220</span>&#160;    <a class="code" href="mass__flow__meter_8h.html#a7855177703c852ce6e4a3a7c79cba304">MFM_calibrateZero</a>();  <span class="comment">// Patient unplugged, also set the zero of mass flow meter</span></div>
<div class="line"><a name="l00221"></a><span class="lineno">  221</span>&#160;<span class="preprocessor">#endif</span></div>
<div class="line"><a name="l00222"></a><span class="lineno">  222</span>&#160; </div>
<div class="line"><a name="l00223"></a><span class="lineno">  223</span>&#160;    <a class="code" href="screen_8cpp.html#ae56ad795427d7a17af1755baeca56ca8">resetScreen</a>();</div>
<div class="line"><a name="l00224"></a><span class="lineno">  224</span>&#160;    <span class="keywordflow">if</span> (<a class="code" href="respirator_8cpp.html#a331963f0e7fbf48312e82c5782b14074">pressureOffsetCount</a> != 0u) {</div>
<div class="line"><a name="l00225"></a><span class="lineno">  225</span>&#160;        <a class="code" href="respirator_8cpp.html#abfbf6dd828afcb2b2e17d7fb86b79173">pressureOffset</a> = <a class="code" href="respirator_8cpp.html#ac7f1a8263663a0f57bcc73ff2fa055b3">pressureOffsetSum</a> / <span class="keyword">static_cast&lt;</span>int32_t<span class="keyword">&gt;</span>(<a class="code" href="respirator_8cpp.html#a331963f0e7fbf48312e82c5782b14074">pressureOffsetCount</a>);</div>
<div class="line"><a name="l00226"></a><span class="lineno">  226</span>&#160;    } <span class="keywordflow">else</span> {</div>
<div class="line"><a name="l00227"></a><span class="lineno">  227</span>&#160;        <a class="code" href="respirator_8cpp.html#abfbf6dd828afcb2b2e17d7fb86b79173">pressureOffset</a> = 0;</div>
<div class="line"><a name="l00228"></a><span class="lineno">  228</span>&#160;    }</div>
<div class="line"><a name="l00229"></a><span class="lineno">  229</span>&#160;    <a class="code" href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a>({</div>
<div class="line"><a name="l00230"></a><span class="lineno">  230</span>&#160;        Serial.print(<span class="stringliteral">&quot;pressure offset = &quot;</span>);</div>
<div class="line"><a name="l00231"></a><span class="lineno">  231</span>&#160;        Serial.print(<a class="code" href="respirator_8cpp.html#ac7f1a8263663a0f57bcc73ff2fa055b3">pressureOffsetSum</a>);</div>
<div class="line"><a name="l00232"></a><span class="lineno">  232</span>&#160;        Serial.print(<span class="stringliteral">&quot; / &quot;</span>);</div>
<div class="line"><a name="l00233"></a><span class="lineno">  233</span>&#160;        Serial.print(<a class="code" href="respirator_8cpp.html#a331963f0e7fbf48312e82c5782b14074">pressureOffsetCount</a>);</div>
<div class="line"><a name="l00234"></a><span class="lineno">  234</span>&#160;        Serial.print(<span class="stringliteral">&quot; = &quot;</span>);</div>
<div class="line"><a name="l00235"></a><span class="lineno">  235</span>&#160;        Serial.print(<a class="code" href="respirator_8cpp.html#abfbf6dd828afcb2b2e17d7fb86b79173">pressureOffset</a>);</div>
<div class="line"><a name="l00236"></a><span class="lineno">  236</span>&#160;        Serial.println();</div>
<div class="line"><a name="l00237"></a><span class="lineno">  237</span>&#160;    })</div>
<div class="line"><a name="l00238"></a><span class="lineno">  238</span>&#160; </div>
<div class="line"><a name="l00239"></a><span class="lineno">  239</span>&#160;    <span class="comment">// Happens when patient is plugged at starting</span></div>
<div class="line"><a name="l00240"></a><span class="lineno">  240</span>&#160;    <span class="keywordflow">if</span> ((<a class="code" href="respirator_8cpp.html#a318dd5a6b5913312455d34f0d2c28110">maxOffsetValue</a> - <a class="code" href="respirator_8cpp.html#a7c0e4178c5f778c8d5c45ea962eaaadc">minOffsetValue</a>) &gt;= 10) {</div>
<div class="line"><a name="l00241"></a><span class="lineno">  241</span>&#160;        <a class="code" href="screen_8cpp.html#ae56ad795427d7a17af1755baeca56ca8">resetScreen</a>();</div>
<div class="line"><a name="l00242"></a><span class="lineno">  242</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.setCursor(0, 0);</div>
<div class="line"><a name="l00243"></a><span class="lineno">  243</span>&#160;        <span class="keywordtype">char</span> line1[<a class="code" href="parameters_8h.html#a5a5ed10b5050dd70fd32ca7cbae79441">SCREEN_LINE_LENGTH</a> + 1];</div>
<div class="line"><a name="l00244"></a><span class="lineno">  244</span>&#160;        (void)snprintf(line1, <a class="code" href="parameters_8h.html#a5a5ed10b5050dd70fd32ca7cbae79441">SCREEN_LINE_LENGTH</a> + 1, <span class="stringliteral">&quot;P offset is unstable&quot;</span>);</div>
<div class="line"><a name="l00245"></a><span class="lineno">  245</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.print(line1);</div>
<div class="line"><a name="l00246"></a><span class="lineno">  246</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.setCursor(0, 1);</div>
<div class="line"><a name="l00247"></a><span class="lineno">  247</span>&#160;        <span class="keywordtype">char</span> line2[<a class="code" href="parameters_8h.html#a5a5ed10b5050dd70fd32ca7cbae79441">SCREEN_LINE_LENGTH</a> + 1];</div>
<div class="line"><a name="l00248"></a><span class="lineno">  248</span>&#160;        (void)snprintf(line2, <a class="code" href="parameters_8h.html#a5a5ed10b5050dd70fd32ca7cbae79441">SCREEN_LINE_LENGTH</a> + 1, <span class="stringliteral">&quot;Max-Min: %3d mmH2O&quot;</span>,</div>
<div class="line"><a name="l00249"></a><span class="lineno">  249</span>&#160;                       <a class="code" href="respirator_8cpp.html#a318dd5a6b5913312455d34f0d2c28110">maxOffsetValue</a> - <a class="code" href="respirator_8cpp.html#a7c0e4178c5f778c8d5c45ea962eaaadc">minOffsetValue</a>);</div>
<div class="line"><a name="l00250"></a><span class="lineno">  250</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.print(line2);</div>
<div class="line"><a name="l00251"></a><span class="lineno">  251</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.setCursor(0, 2);</div>
<div class="line"><a name="l00252"></a><span class="lineno">  252</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.print(<span class="stringliteral">&quot;Unplug patient and&quot;</span>);</div>
<div class="line"><a name="l00253"></a><span class="lineno">  253</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.setCursor(0, 3);</div>
<div class="line"><a name="l00254"></a><span class="lineno">  254</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.print(<span class="stringliteral">&quot;reboot&quot;</span>);</div>
<div class="line"><a name="l00255"></a><span class="lineno">  255</span>&#160;        <a class="code" href="buzzer_8cpp.html#a4931ca20aaed197c5417e1eef0b59dd0">Buzzer_High_Prio_Start</a>();</div>
<div class="line"><a name="l00256"></a><span class="lineno">  256</span>&#160;        <span class="keywordflow">while</span> (<span class="keyword">true</span>) {</div>
<div class="line"><a name="l00257"></a><span class="lineno">  257</span>&#160;        }</div>
<div class="line"><a name="l00258"></a><span class="lineno">  258</span>&#160;    }</div>
<div class="line"><a name="l00259"></a><span class="lineno">  259</span>&#160; </div>
<div class="line"><a name="l00260"></a><span class="lineno">  260</span>&#160;    <span class="keywordflow">if</span> (<a class="code" href="respirator_8cpp.html#abfbf6dd828afcb2b2e17d7fb86b79173">pressureOffset</a> &gt;= <a class="code" href="parameters_8h.html#af1c21e6533ef5528bd6aa463be29180d">MAX_PRESSURE_OFFSET</a>) {</div>
<div class="line"><a name="l00261"></a><span class="lineno">  261</span>&#160;        <a class="code" href="screen_8cpp.html#ae56ad795427d7a17af1755baeca56ca8">resetScreen</a>();</div>
<div class="line"><a name="l00262"></a><span class="lineno">  262</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.setCursor(0, 0);</div>
<div class="line"><a name="l00263"></a><span class="lineno">  263</span>&#160;        <span class="keywordtype">char</span> line1[<a class="code" href="parameters_8h.html#a5a5ed10b5050dd70fd32ca7cbae79441">SCREEN_LINE_LENGTH</a> + 1];</div>
<div class="line"><a name="l00264"></a><span class="lineno">  264</span>&#160;        (void)snprintf(line1, <a class="code" href="parameters_8h.html#a5a5ed10b5050dd70fd32ca7cbae79441">SCREEN_LINE_LENGTH</a> + 1, <span class="stringliteral">&quot;P offset: %3d mmH2O&quot;</span>, <a class="code" href="respirator_8cpp.html#abfbf6dd828afcb2b2e17d7fb86b79173">pressureOffset</a>);</div>
<div class="line"><a name="l00265"></a><span class="lineno">  265</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.print(line1);</div>
<div class="line"><a name="l00266"></a><span class="lineno">  266</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.setCursor(0, 1);</div>
<div class="line"><a name="l00267"></a><span class="lineno">  267</span>&#160;        <span class="keywordtype">char</span> line2[<a class="code" href="parameters_8h.html#a5a5ed10b5050dd70fd32ca7cbae79441">SCREEN_LINE_LENGTH</a> + 1];</div>
<div class="line"><a name="l00268"></a><span class="lineno">  268</span>&#160;        (void)snprintf(line2, <a class="code" href="parameters_8h.html#a5a5ed10b5050dd70fd32ca7cbae79441">SCREEN_LINE_LENGTH</a> + 1, <span class="stringliteral">&quot;P offset is &gt; %-3d&quot;</span>, <a class="code" href="parameters_8h.html#af1c21e6533ef5528bd6aa463be29180d">MAX_PRESSURE_OFFSET</a>);</div>
<div class="line"><a name="l00269"></a><span class="lineno">  269</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.print(line2);</div>
<div class="line"><a name="l00270"></a><span class="lineno">  270</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.setCursor(0, 2);</div>
<div class="line"><a name="l00271"></a><span class="lineno">  271</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.print(<span class="stringliteral">&quot;Unplug patient and&quot;</span>);</div>
<div class="line"><a name="l00272"></a><span class="lineno">  272</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.setCursor(0, 3);</div>
<div class="line"><a name="l00273"></a><span class="lineno">  273</span>&#160;        <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.print(<span class="stringliteral">&quot;reboot&quot;</span>);</div>
<div class="line"><a name="l00274"></a><span class="lineno">  274</span>&#160;        <a class="code" href="buzzer_8cpp.html#a4931ca20aaed197c5417e1eef0b59dd0">Buzzer_High_Prio_Start</a>();</div>
<div class="line"><a name="l00275"></a><span class="lineno">  275</span>&#160;        <span class="keywordflow">while</span> (<span class="keyword">true</span>) {</div>
<div class="line"><a name="l00276"></a><span class="lineno">  276</span>&#160;        }</div>
<div class="line"><a name="l00277"></a><span class="lineno">  277</span>&#160;    }</div>
<div class="line"><a name="l00278"></a><span class="lineno">  278</span>&#160; </div>
<div class="line"><a name="l00279"></a><span class="lineno">  279</span>&#160;    <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.setCursor(0, 3);</div>
<div class="line"><a name="l00280"></a><span class="lineno">  280</span>&#160;    <span class="keywordtype">char</span> message[<a class="code" href="parameters_8h.html#a5a5ed10b5050dd70fd32ca7cbae79441">SCREEN_LINE_LENGTH</a> + 1];</div>
<div class="line"><a name="l00281"></a><span class="lineno">  281</span>&#160;    (void)snprintf(message, <a class="code" href="parameters_8h.html#a5a5ed10b5050dd70fd32ca7cbae79441">SCREEN_LINE_LENGTH</a> + 1, <span class="stringliteral">&quot;P offset: %3d mmH2O&quot;</span>, <a class="code" href="respirator_8cpp.html#abfbf6dd828afcb2b2e17d7fb86b79173">pressureOffset</a>);</div>
<div class="line"><a name="l00282"></a><span class="lineno">  282</span>&#160;    <a class="code" href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a>.print(message);</div>
<div class="line"><a name="l00283"></a><span class="lineno">  283</span>&#160;    <a class="code" href="respirator_8cpp.html#affc823d03733aba32ed4af66a75dcd50">waitForInMs</a>(1000);</div>
<div class="line"><a name="l00284"></a><span class="lineno">  284</span>&#160; </div>
<div class="line"><a name="l00285"></a><span class="lineno">  285</span>&#160;    <a class="code" href="respirator_8cpp.html#a417632f2f831d02bdf1831b81107beb6">lastpControllerComputeDate</a> = micros();</div>
<div class="line"><a name="l00286"></a><span class="lineno">  286</span>&#160; </div>
<div class="line"><a name="l00287"></a><span class="lineno">  287</span>&#160;    <span class="comment">// Catch potential Watchdog reset</span></div>
<div class="line"><a name="l00288"></a><span class="lineno">  288</span>&#160;    <span class="comment">// cppcheck-suppress misra-c2012-14.4 ; unknown external signature</span></div>
<div class="line"><a name="l00289"></a><span class="lineno">  289</span>&#160;    <span class="keywordflow">if</span> (IWatchdog.isReset(<span class="keyword">true</span>)) {</div>
<div class="line"><a name="l00290"></a><span class="lineno">  290</span>&#160;        <span class="comment">// TODO holdExhale</span></div>
<div class="line"><a name="l00291"></a><span class="lineno">  291</span>&#160;        <span class="comment">// Display something ?</span></div>
<div class="line"><a name="l00292"></a><span class="lineno">  292</span>&#160;        <span class="comment">// Alarm code ?</span></div>
<div class="line"><a name="l00293"></a><span class="lineno">  293</span>&#160; </div>
<div class="line"><a name="l00294"></a><span class="lineno">  294</span>&#160;        <a class="code" href="buzzer_8cpp.html#af590e3e38f182e37654068a61c230a7f">Buzzer_Init</a>();</div>
<div class="line"><a name="l00295"></a><span class="lineno">  295</span>&#160;        <a class="code" href="buzzer_8cpp.html#a4931ca20aaed197c5417e1eef0b59dd0">Buzzer_High_Prio_Start</a>();</div>
<div class="line"><a name="l00296"></a><span class="lineno">  296</span>&#160;        <span class="keywordflow">while</span> (1) {</div>
<div class="line"><a name="l00297"></a><span class="lineno">  297</span>&#160;        }</div>
<div class="line"><a name="l00298"></a><span class="lineno">  298</span>&#160;    }</div>
<div class="line"><a name="l00299"></a><span class="lineno">  299</span>&#160; </div>
<div class="line"><a name="l00300"></a><span class="lineno">  300</span>&#160;    <span class="comment">// No watchdog in end of line test mode</span></div>
<div class="line"><a name="l00301"></a><span class="lineno">  301</span>&#160;    <span class="keywordflow">if</span> (!<a class="code" href="end__of__line__test_8cpp.html#a5bd1bbd87fecce9eb1f6a2d9177af386">eolTest</a>.<a class="code" href="class_eol_test.html#ace2feb0dc2df42604e99013ab8e413a6">isRunning</a>()) {</div>
<div class="line"><a name="l00302"></a><span class="lineno">  302</span>&#160;        <span class="comment">// Init the watchdog timer. It must be reloaded frequently otherwise MCU resests</span></div>
<div class="line"><a name="l00303"></a><span class="lineno">  303</span>&#160;        IWatchdog.begin(<a class="code" href="buzzer_8h.html#abf89628d486477bd0db5a5890cd38a05">WATCHDOG_TIMEOUT</a>);</div>
<div class="line"><a name="l00304"></a><span class="lineno">  304</span>&#160;        IWatchdog.reload();</div>
<div class="line"><a name="l00305"></a><span class="lineno">  305</span>&#160;    } <span class="keywordflow">else</span> {</div>
<div class="line"><a name="l00306"></a><span class="lineno">  306</span>&#160;        <a class="code" href="end__of__line__test_8cpp.html#a5bd1bbd87fecce9eb1f6a2d9177af386">eolTest</a>.<a class="code" href="class_eol_test.html#a3d6e78d6306154d1b69cff46dab9a6a5">setupAndStart</a>();</div>
<div class="line"><a name="l00307"></a><span class="lineno">  307</span>&#160;    }</div>
<div class="line"><a name="l00308"></a><span class="lineno">  308</span>&#160;}</div>
<div class="line"><a name="l00309"></a><span class="lineno">  309</span>&#160; </div>
<div class="line"><a name="l00310"></a><span class="lineno">  310</span>&#160;<span class="comment">// Time of the previous loop iteration</span></div>
<div class="line"><a name="l00311"></a><span class="lineno"><a class="line" href="respirator_8cpp.html#a8d72e25d16d4a0aa23800c424c01dd67">  311</a></span>&#160;int32_t <a class="code" href="respirator_8cpp.html#a8d72e25d16d4a0aa23800c424c01dd67">lastMicro</a> = 0;</div>
<div class="line"><a name="l00312"></a><span class="lineno">  312</span>&#160; </div>
<div class="line"><a name="l00313"></a><span class="lineno">  313</span>&#160;<span class="comment">// Number of cycles before LCD screen reset</span></div>
<div class="line"><a name="l00314"></a><span class="lineno">  314</span>&#160;<span class="comment">// (because this kind of screen is not reliable, we need to reset it every 5 min or so)</span></div>
<div class="line"><a name="l00315"></a><span class="lineno"><a class="line" href="respirator_8cpp.html#a325fe0f65d2e765bab5b862e84e23805">  315</a></span>&#160;int8_t <a class="code" href="respirator_8cpp.html#a325fe0f65d2e765bab5b862e84e23805">cyclesBeforeScreenReset</a> = <a class="code" href="parameters_8h.html#a1772dd523a6b213758a8ed5e97df4f81">LCD_RESET_PERIOD</a> * (int8_t)<a class="code" href="parameters_8h.html#acedc1171a11ab62d6dc36fe902c0707e">CONST_MIN_CYCLE</a>;</div>
<div class="line"><a name="l00316"></a><span class="lineno">  316</span>&#160; </div>
<div class="line"><a name="l00317"></a><span class="lineno">  317</span>&#160;<span class="comment">// cppcheck-suppress unusedFunction</span></div>
<div class="line"><a name="l00318"></a><span class="lineno"><a class="line" href="respirator_8cpp.html#a0b33edabd7f1c4e4a0bf32c67269be2f">  318</a></span>&#160;<span class="keywordtype">void</span> <a class="code" href="respirator_8cpp.html#a0b33edabd7f1c4e4a0bf32c67269be2f">loop</a>(<span class="keywordtype">void</span>) {</div>
<div class="line"><a name="l00319"></a><span class="lineno">  319</span>&#160;    <span class="keywordflow">if</span> (!<a class="code" href="end__of__line__test_8cpp.html#a5bd1bbd87fecce9eb1f6a2d9177af386">eolTest</a>.<a class="code" href="class_eol_test.html#ace2feb0dc2df42604e99013ab8e413a6">isRunning</a>()) {</div>
<div class="line"><a name="l00320"></a><span class="lineno">  320</span>&#160; </div>
<div class="line"><a name="l00321"></a><span class="lineno">  321</span>&#160;        <span class="comment">// INITIALIZE THE RESPIRATORY CYCLE</span></div>
<div class="line"><a name="l00322"></a><span class="lineno">  322</span>&#160; </div>
<div class="line"><a name="l00323"></a><span class="lineno">  323</span>&#160;        <a class="code" href="activation_8cpp.html#ac9542c6f42527b3dc6e718c27a95b84a">activationController</a>.<a class="code" href="class_activation_controller.html#aa256dedc1eb1472010208c413db03798">refreshState</a>();</div>
<div class="line"><a name="l00324"></a><span class="lineno">  324</span>&#160;        <span class="keywordtype">bool</span> shouldRun = <a class="code" href="activation_8cpp.html#ac9542c6f42527b3dc6e718c27a95b84a">activationController</a>.<a class="code" href="class_activation_controller.html#a6150ca0b4b114c9ea416cb9ac7461415">isRunning</a>();</div>
<div class="line"><a name="l00325"></a><span class="lineno">  325</span>&#160; </div>
<div class="line"><a name="l00326"></a><span class="lineno">  326</span>&#160;        <span class="keywordflow">if</span> (shouldRun) {</div>
<div class="line"><a name="l00327"></a><span class="lineno">  327</span>&#160;            <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a19bba75b8bed523c0ec51f95a1e590fe">initRespiratoryCycle</a>();</div>
<div class="line"><a name="l00328"></a><span class="lineno">  328</span>&#160;        }</div>
<div class="line"><a name="l00329"></a><span class="lineno">  329</span>&#160; </div>
<div class="line"><a name="l00330"></a><span class="lineno">  330</span>&#160; </div>
<div class="line"><a name="l00331"></a><span class="lineno">  331</span>&#160;        <span class="comment">// START THE RESPIRATORY CYCLE</span></div>
<div class="line"><a name="l00332"></a><span class="lineno">  332</span>&#160; </div>
<div class="line"><a name="l00333"></a><span class="lineno">  333</span>&#160;        uint32_t tick = 0;</div>
<div class="line"><a name="l00334"></a><span class="lineno">  334</span>&#160; </div>
<div class="line"><a name="l00335"></a><span class="lineno">  335</span>&#160;        <span class="keywordflow">while</span> (tick &lt; <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a82db1f1a93c7e7a9e470e23f7d595c9d">tickPerCycle</a>()) {</div>
<div class="line"><a name="l00336"></a><span class="lineno">  336</span>&#160;            uint32_t pressure = <a class="code" href="pressure_8cpp.html#a2a6a6bad7998e55f89cced9f8833e9dd">readPressureSensor</a>(tick, <a class="code" href="respirator_8cpp.html#abfbf6dd828afcb2b2e17d7fb86b79173">pressureOffset</a>);</div>
<div class="line"><a name="l00337"></a><span class="lineno">  337</span>&#160; </div>
<div class="line"><a name="l00338"></a><span class="lineno">  338</span>&#160;            uint32_t currentDate = micros();</div>
<div class="line"><a name="l00339"></a><span class="lineno">  339</span>&#160; </div>
<div class="line"><a name="l00340"></a><span class="lineno">  340</span>&#160;            uint32_t diff = (currentDate - <a class="code" href="respirator_8cpp.html#a417632f2f831d02bdf1831b81107beb6">lastpControllerComputeDate</a>);</div>
<div class="line"><a name="l00341"></a><span class="lineno">  341</span>&#160; </div>
<div class="line"><a name="l00342"></a><span class="lineno">  342</span>&#160;            <span class="keywordflow">if</span> (diff &gt;= <a class="code" href="parameters_8h.html#a6c8f5d4c0af38b1c286576d40fceb334">PCONTROLLER_COMPUTE_PERIOD_US</a>) {</div>
<div class="line"><a name="l00343"></a><span class="lineno">  343</span>&#160;                <a class="code" href="respirator_8cpp.html#a417632f2f831d02bdf1831b81107beb6">lastpControllerComputeDate</a> = currentDate;</div>
<div class="line"><a name="l00344"></a><span class="lineno">  344</span>&#160; </div>
<div class="line"><a name="l00345"></a><span class="lineno">  345</span>&#160;                <span class="keywordflow">if</span> (shouldRun) {</div>
<div class="line"><a name="l00346"></a><span class="lineno">  346</span>&#160;                    digitalWrite(<a class="code" href="parameters_8h.html#a2e86a8e1546cca2c705257c5c2716a5d">PIN_LED_START</a>, <a class="code" href="parameters_8h.html#ae738a62e0fd4444d691e760cfb838fb8">LED_START_ACTIVE</a>);</div>
<div class="line"><a name="l00347"></a><span class="lineno">  347</span>&#160;                    <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a50a1318f5caee5603941dfcfed9d8cf2">updatePressure</a>(pressure);</div>
<div class="line"><a name="l00348"></a><span class="lineno">  348</span>&#160;                    int32_t currentMicro = micros();</div>
<div class="line"><a name="l00349"></a><span class="lineno">  349</span>&#160; </div>
<div class="line"><a name="l00350"></a><span class="lineno">  350</span>&#160;                    <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a7722b0a5c8fe849dd1298f4405e8fed5">updateDt</a>(currentMicro - <a class="code" href="respirator_8cpp.html#a8d72e25d16d4a0aa23800c424c01dd67">lastMicro</a>);</div>
<div class="line"><a name="l00351"></a><span class="lineno">  351</span>&#160;                    <a class="code" href="respirator_8cpp.html#a8d72e25d16d4a0aa23800c424c01dd67">lastMicro</a> = currentMicro;</div>
<div class="line"><a name="l00352"></a><span class="lineno">  352</span>&#160; </div>
<div class="line"><a name="l00353"></a><span class="lineno">  353</span>&#160;                    <span class="comment">// Perform the pressure control</span></div>
<div class="line"><a name="l00354"></a><span class="lineno">  354</span>&#160;                    <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#aabb9ee7ea33a38a087b955c8cca46215">compute</a>(tick);</div>
<div class="line"><a name="l00355"></a><span class="lineno">  355</span>&#160;                } <span class="keywordflow">else</span> {</div>
<div class="line"><a name="l00356"></a><span class="lineno">  356</span>&#160;                    digitalWrite(<a class="code" href="parameters_8h.html#a2e86a8e1546cca2c705257c5c2716a5d">PIN_LED_START</a>, <a class="code" href="parameters_8h.html#a20619acf8f3ed8f262c2051611464c51">LED_START_INACTIVE</a>);</div>
<div class="line"><a name="l00357"></a><span class="lineno">  357</span>&#160;                    <a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a>.<a class="code" href="class_blower.html#aa8d7ed93ae09574c4a402e79f75eabc8">stop</a>();</div>
<div class="line"><a name="l00358"></a><span class="lineno">  358</span>&#160;                    <span class="comment">// When stopped, open the valves</span></div>
<div class="line"><a name="l00359"></a><span class="lineno">  359</span>&#160;                    <a class="code" href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a>.<a class="code" href="class_pressure_valve.html#a9a411fb7dda2f8df75b9d5396aa58c55">open</a>();</div>
<div class="line"><a name="l00360"></a><span class="lineno">  360</span>&#160;                    <a class="code" href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a>.<a class="code" href="class_pressure_valve.html#a95cc22d9a5422382adff84ee55f5c01c">execute</a>();</div>
<div class="line"><a name="l00361"></a><span class="lineno">  361</span>&#160;                    <a class="code" href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a>.<a class="code" href="class_pressure_valve.html#a9a411fb7dda2f8df75b9d5396aa58c55">open</a>();</div>
<div class="line"><a name="l00362"></a><span class="lineno">  362</span>&#160;                    <a class="code" href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a>.<a class="code" href="class_pressure_valve.html#a95cc22d9a5422382adff84ee55f5c01c">execute</a>();</div>
<div class="line"><a name="l00363"></a><span class="lineno">  363</span>&#160;                    <span class="comment">// Stop alarms related to breathing cycle</span></div>
<div class="line"><a name="l00364"></a><span class="lineno">  364</span>&#160;                    <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">notDetectedAlarm</a>(<a class="code" href="alarm__controller_8h.html#a6f0e2663c71ee9c927b0b8953653a19d">RCM_SW_1</a>);</div>
<div class="line"><a name="l00365"></a><span class="lineno">  365</span>&#160;                    <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">notDetectedAlarm</a>(<a class="code" href="alarm__controller_8h.html#ac5bb0104101d427d99efad978abce54d">RCM_SW_2</a>);</div>
<div class="line"><a name="l00366"></a><span class="lineno">  366</span>&#160;                    <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">notDetectedAlarm</a>(<a class="code" href="alarm__controller_8h.html#a31da61aeec4d3cdcb2707710d7131d5e">RCM_SW_3</a>);</div>
<div class="line"><a name="l00367"></a><span class="lineno">  367</span>&#160;                    <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">notDetectedAlarm</a>(<a class="code" href="alarm__controller_8h.html#a7f26d70532c7edb3925168944c75743c">RCM_SW_14</a>);</div>
<div class="line"><a name="l00368"></a><span class="lineno">  368</span>&#160;                    <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">notDetectedAlarm</a>(<a class="code" href="alarm__controller_8h.html#a1b0f7a329012a0295d56221d4067e430">RCM_SW_15</a>);</div>
<div class="line"><a name="l00369"></a><span class="lineno">  369</span>&#160;                    <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">notDetectedAlarm</a>(<a class="code" href="alarm__controller_8h.html#a4ee855bb82cc8f27f2d4d32760ed4ff7">RCM_SW_18</a>);</div>
<div class="line"><a name="l00370"></a><span class="lineno">  370</span>&#160;                    <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">notDetectedAlarm</a>(<a class="code" href="alarm__controller_8h.html#a51f1a16f7aa1fbef996f317abdd5ccc5">RCM_SW_19</a>);</div>
<div class="line"><a name="l00371"></a><span class="lineno">  371</span>&#160; </div>
<div class="line"><a name="l00372"></a><span class="lineno">  372</span>&#160;<span class="preprocessor">#if HARDWARE_VERSION == 2</span></div>
<div class="line"><a name="l00373"></a><span class="lineno">  373</span>&#160;                    <span class="keywordflow">if</span> ((tick % 10u) == 0u) {</div>
<div class="line"><a name="l00374"></a><span class="lineno">  374</span>&#160;                        <a class="code" href="telemetry_8cpp.html#a1076b930a2321a882ec1613de151246e">sendStoppedMessage</a>();</div>
<div class="line"><a name="l00375"></a><span class="lineno">  375</span>&#160;                    }</div>
<div class="line"><a name="l00376"></a><span class="lineno">  376</span>&#160;<span class="preprocessor">#endif</span></div>
<div class="line"><a name="l00377"></a><span class="lineno">  377</span>&#160;                }</div>
<div class="line"><a name="l00378"></a><span class="lineno">  378</span>&#160; </div>
<div class="line"><a name="l00379"></a><span class="lineno">  379</span>&#160;                <span class="comment">// Check if some buttons have been pushed</span></div>
<div class="line"><a name="l00380"></a><span class="lineno">  380</span>&#160;                <a class="code" href="keyboard_8cpp.html#aedf7600ce7d4db5a5e9fcf2b954c6e66">keyboardLoop</a>();</div>
<div class="line"><a name="l00381"></a><span class="lineno">  381</span>&#160; </div>
<div class="line"><a name="l00382"></a><span class="lineno">  382</span>&#160;                <span class="comment">// Check if battery state has changed</span></div>
<div class="line"><a name="l00383"></a><span class="lineno">  383</span>&#160;                <a class="code" href="battery_8cpp.html#afd4a9e033e9ae6ed54a354650969f914">batteryLoop</a>(<a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#afe70f5073fe91a4ae906d0b0f1c74d2b">cycleNumber</a>());</div>
<div class="line"><a name="l00384"></a><span class="lineno">  384</span>&#160; </div>
<div class="line"><a name="l00385"></a><span class="lineno">  385</span>&#160;                <span class="comment">// Display relevant information during the cycle</span></div>
<div class="line"><a name="l00386"></a><span class="lineno">  386</span>&#160;                <span class="keywordflow">if</span> ((tick % (<a class="code" href="parameters_8h.html#a0167e765399268d90384331036ab9907">LCD_UPDATE_PERIOD_US</a> / <a class="code" href="parameters_8h.html#a6c8f5d4c0af38b1c286576d40fceb334">PCONTROLLER_COMPUTE_PERIOD_US</a>)) == 0u) {</div>
<div class="line"><a name="l00387"></a><span class="lineno">  387</span>&#160;<span class="preprocessor">#ifdef MASS_FLOW_METER</span></div>
<div class="line"><a name="l00388"></a><span class="lineno">  388</span>&#160;                    <a class="code" href="screen_8cpp.html#ae4cb6baf8ab8377ac7b82aac95340a71">displayCurrentVolume</a>(<a class="code" href="mass__flow__meter_8h.html#aa5e55b8a3eb4cecd480dd5297afb8526">MFM_read_milliliters</a>(<span class="keyword">false</span>),</div>
<div class="line"><a name="l00389"></a><span class="lineno">  389</span>&#160;                                         <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a99d6c920553304b6c28d159c30ca3bba">cyclesPerMinuteCommand</a>());</div>
<div class="line"><a name="l00390"></a><span class="lineno">  390</span>&#160;<span class="preprocessor">#else</span></div>
<div class="line"><a name="l00391"></a><span class="lineno">  391</span>&#160;                    <a class="code" href="screen_8cpp.html#add30ddd4887b877ea93057322a3d3c33">displayCurrentPressure</a>(<a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a61ee4afea7c585f5582ad85a0b47da7a">pressure</a>(),</div>
<div class="line"><a name="l00392"></a><span class="lineno">  392</span>&#160;                                           <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a99d6c920553304b6c28d159c30ca3bba">cyclesPerMinuteCommand</a>());</div>
<div class="line"><a name="l00393"></a><span class="lineno">  393</span>&#160;<span class="preprocessor">#endif</span></div>
<div class="line"><a name="l00394"></a><span class="lineno">  394</span>&#160; </div>
<div class="line"><a name="l00395"></a><span class="lineno">  395</span>&#160;                    <a class="code" href="screen_8cpp.html#a61be08c2e2ab346aac63942c7624cf7e">displayCurrentSettings</a>(<a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#abe955d86205567a8caf915b5770c2419">maxPeakPressureCommand</a>(),</div>
<div class="line"><a name="l00396"></a><span class="lineno">  396</span>&#160;                                           <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a4a311293f3bfc61f0a636283e2052485">maxPlateauPressureCommand</a>(),</div>
<div class="line"><a name="l00397"></a><span class="lineno">  397</span>&#160;                                           <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#ad98ed00f1c58b864578a8399794f0834">minPeepCommand</a>());</div>
<div class="line"><a name="l00398"></a><span class="lineno">  398</span>&#160;                }</div>
<div class="line"><a name="l00399"></a><span class="lineno">  399</span>&#160; </div>
<div class="line"><a name="l00400"></a><span class="lineno">  400</span>&#160;                <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#ad141921047b9df22873fe983e7fd1530">runAlarmEffects</a>(tick);</div>
<div class="line"><a name="l00401"></a><span class="lineno">  401</span>&#160; </div>
<div class="line"><a name="l00402"></a><span class="lineno">  402</span>&#160;                <span class="comment">// next tick</span></div>
<div class="line"><a name="l00403"></a><span class="lineno">  403</span>&#160;                tick++;</div>
<div class="line"><a name="l00404"></a><span class="lineno">  404</span>&#160;                IWatchdog.reload();</div>
<div class="line"><a name="l00405"></a><span class="lineno">  405</span>&#160;            }</div>
<div class="line"><a name="l00406"></a><span class="lineno">  406</span>&#160;        }</div>
<div class="line"><a name="l00407"></a><span class="lineno">  407</span>&#160; </div>
<div class="line"><a name="l00408"></a><span class="lineno">  408</span>&#160;        <span class="keywordflow">if</span> (shouldRun) {</div>
<div class="line"><a name="l00409"></a><span class="lineno">  409</span>&#160;            <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#abd35b0ec32e0eaa72d49930c261c447d">endRespiratoryCycle</a>();</div>
<div class="line"><a name="l00410"></a><span class="lineno">  410</span>&#160;        }</div>
<div class="line"><a name="l00411"></a><span class="lineno">  411</span>&#160; </div>
<div class="line"><a name="l00412"></a><span class="lineno">  412</span>&#160; </div>
<div class="line"><a name="l00413"></a><span class="lineno">  413</span>&#160;        <span class="comment">// END OF THE RESPIRATORY CYCLE</span></div>
<div class="line"><a name="l00414"></a><span class="lineno">  414</span>&#160; </div>
<div class="line"><a name="l00416"></a><span class="lineno">  416</span>&#160;        <span class="comment">// Because this kind of LCD screen is not reliable, we need to reset it every 5 min or</span></div>
<div class="line"><a name="l00417"></a><span class="lineno">  417</span>&#160;        <span class="comment">// so</span></div>
<div class="line"><a name="l00418"></a><span class="lineno">  418</span>&#160;        <a class="code" href="respirator_8cpp.html#a325fe0f65d2e765bab5b862e84e23805">cyclesBeforeScreenReset</a>--;</div>
<div class="line"><a name="l00419"></a><span class="lineno">  419</span>&#160;        <a class="code" href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a>(Serial.println(<a class="code" href="respirator_8cpp.html#a325fe0f65d2e765bab5b862e84e23805">cyclesBeforeScreenReset</a>);)</div>
<div class="line"><a name="l00420"></a><span class="lineno">  420</span>&#160;        <span class="keywordflow">if</span> (<a class="code" href="respirator_8cpp.html#a325fe0f65d2e765bab5b862e84e23805">cyclesBeforeScreenReset</a> &lt;= 0) {</div>
<div class="line"><a name="l00421"></a><span class="lineno">  421</span>&#160;            <a class="code" href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a>(Serial.println(<span class="stringliteral">&quot;resetting LCD screen&quot;</span>);)</div>
<div class="line"><a name="l00422"></a><span class="lineno">  422</span>&#160;            <a class="code" href="screen_8cpp.html#ae56ad795427d7a17af1755baeca56ca8">resetScreen</a>();</div>
<div class="line"><a name="l00423"></a><span class="lineno">  423</span>&#160;            <a class="code" href="screen_8cpp.html#a94ebb3b4c3dc1218406ea6e5d1b82f5e">clearAlarmDisplayCache</a>();</div>
<div class="line"><a name="l00424"></a><span class="lineno">  424</span>&#160;            <a class="code" href="respirator_8cpp.html#a325fe0f65d2e765bab5b862e84e23805">cyclesBeforeScreenReset</a> = <a class="code" href="parameters_8h.html#a1772dd523a6b213758a8ed5e97df4f81">LCD_RESET_PERIOD</a> * (int8_t)<a class="code" href="parameters_8h.html#acedc1171a11ab62d6dc36fe902c0707e">CONST_MIN_CYCLE</a>;</div>
<div class="line"><a name="l00425"></a><span class="lineno">  425</span>&#160;        }</div>
<div class="line"><a name="l00426"></a><span class="lineno">  426</span>&#160; </div>
<div class="line"><a name="l00427"></a><span class="lineno">  427</span>&#160;        <span class="keywordflow">if</span> (shouldRun) {</div>
<div class="line"><a name="l00428"></a><span class="lineno">  428</span>&#160;            <a class="code" href="screen_8cpp.html#afbcfd6c7b111b47bfc4324e8f809d10c">displayCurrentInformation</a>(<a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a1d61120a1845ebd77f98fecd596cd537">peakPressure</a>(), <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a3a1a582bea8f502812b9932da5eab217">plateauPressure</a>(),</div>
<div class="line"><a name="l00429"></a><span class="lineno">  429</span>&#160;                                      <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#ab436d043433e677698779c8fa111365e">peep</a>());</div>
<div class="line"><a name="l00430"></a><span class="lineno">  430</span>&#160;        } <span class="keywordflow">else</span> {</div>
<div class="line"><a name="l00431"></a><span class="lineno">  431</span>&#160;            <a class="code" href="screen_8cpp.html#ac8aac16057e3eeec0501d4939c34e43b">displayMachineStopped</a>();</div>
<div class="line"><a name="l00432"></a><span class="lineno">  432</span>&#160;        }</div>
<div class="line"><a name="l00433"></a><span class="lineno">  433</span>&#160;    }</div>
<div class="line"><a name="l00434"></a><span class="lineno">  434</span>&#160;}</div>
<div class="line"><a name="l00435"></a><span class="lineno">  435</span>&#160; </div>
<div class="line"><a name="l00436"></a><span class="lineno">  436</span>&#160;<span class="preprocessor">#endif</span></div>
</div><!-- fragment --></div><!-- contents -->
</div><!-- doc-content -->
<div class="ttc" id="aend__of__line__test_8cpp_html_a51ebb0a43f32a3a424b25f92ef66a740"><div class="ttname"><a href="end__of__line__test_8cpp.html#a51ebb0a43f32a3a424b25f92ef66a740">pressureValue</a></div><div class="ttdeci">int32_t pressureValue</div><div class="ttdef"><b>Definition:</b> <a href="end__of__line__test_8cpp_source.html#l00022">end_of_line_test.cpp:22</a></div></div>
<div class="ttc" id="aactivation_8cpp_html_ac9542c6f42527b3dc6e718c27a95b84a"><div class="ttname"><a href="activation_8cpp.html#ac9542c6f42527b3dc6e718c27a95b84a">activationController</a></div><div class="ttdeci">ActivationController activationController</div><div class="ttdoc">Instance of the activation controller.</div><div class="ttdef"><b>Definition:</b> <a href="activation_8cpp_source.html#l00021">activation.cpp:21</a></div></div>
<div class="ttc" id="abuzzer_8h_html_abf89628d486477bd0db5a5890cd38a05"><div class="ttname"><a href="buzzer_8h.html#abf89628d486477bd0db5a5890cd38a05">WATCHDOG_TIMEOUT</a></div><div class="ttdeci">#define WATCHDOG_TIMEOUT</div><div class="ttdoc">Watchdog timeout in microseconds.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer_8h_source.html#l00012">buzzer.h:11</a></div></div>
<div class="ttc" id="aparameters_8h_html_adb925a5f9d18b6b2bc2b80357d94e5a1"><div class="ttname"><a href="parameters_8h.html#adb925a5f9d18b6b2bc2b80357d94e5a1">PIN_BATTERY</a></div><div class="ttdeci">#define PIN_BATTERY</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00293">parameters.h:292</a></div></div>
<div class="ttc" id="abuzzer_8cpp_html_ab8c61c922cd2bebc7af66d5c77f4a75c"><div class="ttname"><a href="buzzer_8cpp.html#ab8c61c922cd2bebc7af66d5c77f4a75c">Buzzer_Boot_Start</a></div><div class="ttdeci">void Buzzer_Boot_Start(void)</div><div class="ttdoc">Activate boot bip.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer_8cpp_source.html#l00192">buzzer.cpp:192</a></div></div>
<div class="ttc" id="aparameters_8h_html_a6c8f5d4c0af38b1c286576d40fceb334"><div class="ttname"><a href="parameters_8h.html#a6c8f5d4c0af38b1c286576d40fceb334">PCONTROLLER_COMPUTE_PERIOD_US</a></div><div class="ttdeci">#define PCONTROLLER_COMPUTE_PERIOD_US</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00029">parameters.h:28</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a7c0e4178c5f778c8d5c45ea962eaaadc"><div class="ttname"><a href="respirator_8cpp.html#a7c0e4178c5f778c8d5c45ea962eaaadc">minOffsetValue</a></div><div class="ttdeci">int16_t minOffsetValue</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00057">respirator.cpp:57</a></div></div>
<div class="ttc" id="aparameters_8h_html_a12d0d24c0102aad69aaceaef20b13bbc"><div class="ttname"><a href="parameters_8h.html#a12d0d24c0102aad69aaceaef20b13bbc">PIN_LED_RED</a></div><div class="ttdeci">#define PIN_LED_RED</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00252">parameters.h:251</a></div></div>
<div class="ttc" id="aparameters_8h_html_a7eabcbe3320c09d9e402bb7e5d11d37e"><div class="ttname"><a href="parameters_8h.html#a7eabcbe3320c09d9e402bb7e5d11d37e">TIM_CHANNEL_SERVO_VALVE_PATIENT</a></div><div class="ttdeci">#define TIM_CHANNEL_SERVO_VALVE_PATIENT</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00147">parameters.h:146</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a96a7b9192d6efbe8bf8d694934f5901d"><div class="ttname"><a href="class_pressure_controller.html#a96a7b9192d6efbe8bf8d694934f5901d">PressureController::reachSafetyPosition</a></div><div class="ttdeci">void reachSafetyPosition()</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00995">pressure_controller.cpp:995</a></div></div>
<div class="ttc" id="aparameters_8h_html_a3323cc40b9955ffd3073a97f7eb62edc"><div class="ttname"><a href="parameters_8h.html#a3323cc40b9955ffd3073a97f7eb62edc">INITIAL_CYCLE_NUMBER</a></div><div class="ttdeci">#define INITIAL_CYCLE_NUMBER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00044">parameters.h:43</a></div></div>
<div class="ttc" id="akeyboard_8cpp_html_aedf7600ce7d4db5a5e9fcf2b954c6e66"><div class="ttname"><a href="keyboard_8cpp.html#aedf7600ce7d4db5a5e9fcf2b954c6e66">keyboardLoop</a></div><div class="ttdeci">void keyboardLoop()</div><div class="ttdoc">Handle button events.</div><div class="ttdef"><b>Definition:</b> <a href="keyboard_8cpp_source.html#l00132">keyboard.cpp:132</a></div></div>
<div class="ttc" id="aclass_eol_test_html_ac7beef2e86bb870a5c795f615fb87324"><div class="ttname"><a href="class_eol_test.html#ac7beef2e86bb870a5c795f615fb87324">EolTest::activate</a></div><div class="ttdeci">void activate()</div><div class="ttdoc">Enable test mode.</div><div class="ttdef"><b>Definition:</b> <a href="end__of__line__test_8cpp_source.html#l00033">end_of_line_test.cpp:33</a></div></div>
<div class="ttc" id="aalarm__controller_8cpp_html_a3da8ff857dba84bdd627e51a2544604b"><div class="ttname"><a href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a></div><div class="ttdeci">AlarmController alarmController</div><div class="ttdoc">Instance of the alarm controller.</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8cpp_source.html#l00025">alarm_controller.cpp:25</a></div></div>
<div class="ttc" id="aalarm__controller_8h_html_a4ee855bb82cc8f27f2d4d32760ed4ff7"><div class="ttname"><a href="alarm__controller_8h.html#a4ee855bb82cc8f27f2d4d32760ed4ff7">RCM_SW_18</a></div><div class="ttdeci">#define RCM_SW_18</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00031">alarm_controller.h:30</a></div></div>
<div class="ttc" id="aalarm__controller_8h_html_a51f1a16f7aa1fbef996f317abdd5ccc5"><div class="ttname"><a href="alarm__controller_8h.html#a51f1a16f7aa1fbef996f317abdd5ccc5">RCM_SW_19</a></div><div class="ttdeci">#define RCM_SW_19</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00032">alarm_controller.h:31</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a318dd5a6b5913312455d34f0d2c28110"><div class="ttname"><a href="respirator_8cpp.html#a318dd5a6b5913312455d34f0d2c28110">maxOffsetValue</a></div><div class="ttdeci">int16_t maxOffsetValue</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00058">respirator.cpp:58</a></div></div>
<div class="ttc" id="aparameters_8h_html_a951095e6d8b64e5de5267f6737788ca3"><div class="ttname"><a href="parameters_8h.html#a951095e6d8b64e5de5267f6737788ca3">PIN_SERVO_PATIENT</a></div><div class="ttdeci">#define PIN_SERVO_PATIENT</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00145">parameters.h:144</a></div></div>
<div class="ttc" id="aend__of__line__test_8cpp_html_a5bd1bbd87fecce9eb1f6a2d9177af386"><div class="ttname"><a href="end__of__line__test_8cpp.html#a5bd1bbd87fecce9eb1f6a2d9177af386">eolTest</a></div><div class="ttdeci">EolTest eolTest</div><div class="ttdef"><b>Definition:</b> <a href="end__of__line__test_8cpp_source.html#l00413">end_of_line_test.cpp:413</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_ac7f1a8263663a0f57bcc73ff2fa055b3"><div class="ttname"><a href="respirator_8cpp.html#ac7f1a8263663a0f57bcc73ff2fa055b3">pressureOffsetSum</a></div><div class="ttdeci">int32_t pressureOffsetSum</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00055">respirator.cpp:55</a></div></div>
<div class="ttc" id="amass__flow__meter_8h_html_af5cf7a9a29193209b4063ff77d2b85b0"><div class="ttname"><a href="mass__flow__meter_8h.html#af5cf7a9a29193209b4063ff77d2b85b0">MFM_init</a></div><div class="ttdeci">bool MFM_init(void)</div><div class="ttdoc">Initialize Mass Flow Meter.</div></div>
<div class="ttc" id="aparameters_8h_html_ac733ab4f8063686afd7e36a49af6e660"><div class="ttname"><a href="parameters_8h.html#ac733ab4f8063686afd7e36a49af6e660">LED_RED_ACTIVE</a></div><div class="ttdeci">#define LED_RED_ACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00256">parameters.h:255</a></div></div>
<div class="ttc" id="atelemetry_8cpp_html_a46ccd6539de37e53697fe5e3981cdd0b"><div class="ttname"><a href="telemetry_8cpp.html#a46ccd6539de37e53697fe5e3981cdd0b">sendBootMessage</a></div><div class="ttdeci">void sendBootMessage()</div><div class="ttdoc">Send a &quot;boot&quot; message.</div><div class="ttdef"><b>Definition:</b> <a href="telemetry_8cpp_source.html#l00125">telemetry.cpp:125</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a8d72e25d16d4a0aa23800c424c01dd67"><div class="ttname"><a href="respirator_8cpp.html#a8d72e25d16d4a0aa23800c424c01dd67">lastMicro</a></div><div class="ttdeci">int32_t lastMicro</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00311">respirator.cpp:311</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a50fc6ee637eb896d1548d2f5d2f4aa82"><div class="ttname"><a href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a></div><div class="ttdeci">PressureValve servoPatient</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00048">respirator.cpp:48</a></div></div>
<div class="ttc" id="abattery_8cpp_html_afd4a9e033e9ae6ed54a354650969f914"><div class="ttname"><a href="battery_8cpp.html#afd4a9e033e9ae6ed54a354650969f914">batteryLoop</a></div><div class="ttdeci">void batteryLoop(uint32_t p_cycleNumber)</div><div class="ttdoc">Handle battery events.</div><div class="ttdef"><b>Definition:</b> <a href="battery_8cpp_source.html#l00100">battery.cpp:100</a></div></div>
<div class="ttc" id="aclass_alarm_controller_html_af1ed8c1cbf5e3c8fe36f534295865849"><div class="ttname"><a href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">AlarmController::notDetectedAlarm</a></div><div class="ttdeci">void notDetectedAlarm(uint8_t p_alarmCode)</div><div class="ttdoc">Reset detection of a specific alarm.</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8cpp_source.html#l00203">alarm_controller.cpp:203</a></div></div>
<div class="ttc" id="aparameters_8h_html_a7ad7e5dad79ee9c7f6fbaa975847362e"><div class="ttname"><a href="parameters_8h.html#a7ad7e5dad79ee9c7f6fbaa975847362e">LED_YELLOW_INACTIVE</a></div><div class="ttdeci">#define LED_YELLOW_INACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00259">parameters.h:258</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a0b33edabd7f1c4e4a0bf32c67269be2f"><div class="ttname"><a href="respirator_8cpp.html#a0b33edabd7f1c4e4a0bf32c67269be2f">loop</a></div><div class="ttdeci">void loop(void)</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00318">respirator.cpp:318</a></div></div>
<div class="ttc" id="aclass_blower_html_a3e124c8a70abb893efea331c80fceb57"><div class="ttname"><a href="class_blower.html#a3e124c8a70abb893efea331c80fceb57">Blower::setup</a></div><div class="ttdeci">void setup()</div><div class="ttdef"><b>Definition:</b> <a href="blower_8cpp_source.html#l00030">blower.cpp:30</a></div></div>
<div class="ttc" id="aparameters_8h_html_a8821ba4100f0483ded13f45b13ca5118"><div class="ttname"><a href="parameters_8h.html#a8821ba4100f0483ded13f45b13ca5118">LED_GREEN_INACTIVE</a></div><div class="ttdeci">#define LED_GREEN_INACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00261">parameters.h:260</a></div></div>
<div class="ttc" id="aparameters_8h_html_a341d8dc42507e5f8b9a262b70be47b7b"><div class="ttname"><a href="parameters_8h.html#a341d8dc42507e5f8b9a262b70be47b7b">DEFAULT_MIN_PEEP_COMMAND</a></div><div class="ttdeci">#define DEFAULT_MIN_PEEP_COMMAND</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00040">parameters.h:39</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a6f65d7fcf22ad9b2342ddbe528a71c70"><div class="ttname"><a href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a></div><div class="ttdeci">PressureValve servoBlower</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00047">respirator.cpp:47</a></div></div>
<div class="ttc" id="aparameters_8h_html_a9e02d15f3a04d23fd31b7e3cd304d032"><div class="ttname"><a href="parameters_8h.html#a9e02d15f3a04d23fd31b7e3cd304d032">VALVE_OPEN_STATE</a></div><div class="ttdeci">#define VALVE_OPEN_STATE</div><div class="ttdoc">Angle when opened.</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00125">parameters.h:124</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_a94ebb3b4c3dc1218406ea6e5d1b82f5e"><div class="ttname"><a href="screen_8cpp.html#a94ebb3b4c3dc1218406ea6e5d1b82f5e">clearAlarmDisplayCache</a></div><div class="ttdeci">void clearAlarmDisplayCache()</div><div class="ttdoc">Force clear the alarm display cache.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00144">screen.cpp:144</a></div></div>
<div class="ttc" id="aparameters_8h_html_a20619acf8f3ed8f262c2051611464c51"><div class="ttname"><a href="parameters_8h.html#a20619acf8f3ed8f262c2051611464c51">LED_START_INACTIVE</a></div><div class="ttdeci">#define LED_START_INACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00255">parameters.h:254</a></div></div>
<div class="ttc" id="aparameters_8h_html_acedc1171a11ab62d6dc36fe902c0707e"><div class="ttname"><a href="parameters_8h.html#acedc1171a11ab62d6dc36fe902c0707e">CONST_MIN_CYCLE</a></div><div class="ttdeci">#define CONST_MIN_CYCLE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00046">parameters.h:45</a></div></div>
<div class="ttc" id="aparameters_8h_html_a8d09986421dcbfd93f5f5876f318ffe1"><div class="ttname"><a href="parameters_8h.html#a8d09986421dcbfd93f5f5876f318ffe1">LED_RED_INACTIVE</a></div><div class="ttdeci">#define LED_RED_INACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00257">parameters.h:256</a></div></div>
<div class="ttc" id="amass__flow__meter_8h_html_aa5e55b8a3eb4cecd480dd5297afb8526"><div class="ttname"><a href="mass__flow__meter_8h.html#aa5e55b8a3eb4cecd480dd5297afb8526">MFM_read_milliliters</a></div><div class="ttdeci">int32_t MFM_read_milliliters(bool reset_after_read)</div><div class="ttdoc">Returns the number of milliliters since last reset.</div></div>
<div class="ttc" id="aparameters_8h_html_a57aecd78099a5a92e57cf20db38002d4"><div class="ttname"><a href="parameters_8h.html#a57aecd78099a5a92e57cf20db38002d4">TIM_CHANNEL_ESC_BLOWER</a></div><div class="ttdeci">#define TIM_CHANNEL_ESC_BLOWER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00292">parameters.h:291</a></div></div>
<div class="ttc" id="ascreen_8h_html_ae2ee4908ee32a266ef7908828279d9a1"><div class="ttname"><a href="screen_8h.html#ae2ee4908ee32a266ef7908828279d9a1">screen</a></div><div class="ttdeci">LiquidCrystal screen</div><div class="ttdoc">Instance of the screen controller.</div></div>
<div class="ttc" id="atelemetry_8cpp_html_a1076b930a2321a882ec1613de151246e"><div class="ttname"><a href="telemetry_8cpp.html#a1076b930a2321a882ec1613de151246e">sendStoppedMessage</a></div><div class="ttdeci">void sendStoppedMessage()</div><div class="ttdoc">Send a &quot;stopped&quot; message.</div><div class="ttdef"><b>Definition:</b> <a href="telemetry_8cpp_source.html#l00152">telemetry.cpp:152</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a3a1a582bea8f502812b9932da5eab217"><div class="ttname"><a href="class_pressure_controller.html#a3a1a582bea8f502812b9932da5eab217">PressureController::plateauPressure</a></div><div class="ttdeci">int16_t plateauPressure() const</div><div class="ttdoc">Get the plateau pressure.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00140">pressure_controller.h:140</a></div></div>
<div class="ttc" id="aparameters_8h_html_a499c5087d06d6128d28540802fc59872"><div class="ttname"><a href="parameters_8h.html#a499c5087d06d6128d28540802fc59872">PIN_PRESSURE_SENSOR</a></div><div class="ttdeci">#define PIN_PRESSURE_SENSOR</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00289">parameters.h:288</a></div></div>
<div class="ttc" id="abuzzer_8cpp_html_a4931ca20aaed197c5417e1eef0b59dd0"><div class="ttname"><a href="buzzer_8cpp.html#a4931ca20aaed197c5417e1eef0b59dd0">Buzzer_High_Prio_Start</a></div><div class="ttdeci">void Buzzer_High_Prio_Start(void)</div><div class="ttdoc">Activate the buzzer pattern for high priority alarms.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer_8cpp_source.html#l00184">buzzer.cpp:184</a></div></div>
<div class="ttc" id="aparameters_8h_html_a8be02f382c2460e178684735aebc008f"><div class="ttname"><a href="parameters_8h.html#a8be02f382c2460e178684735aebc008f">SERVO_VALVE_PERIOD</a></div><div class="ttdeci">#define SERVO_VALVE_PERIOD</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00131">parameters.h:130</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a50a1318f5caee5603941dfcfed9d8cf2"><div class="ttname"><a href="class_pressure_controller.html#a50a1318f5caee5603941dfcfed9d8cf2">PressureController::updatePressure</a></div><div class="ttdeci">void updatePressure(int16_t p_currentPressure)</div><div class="ttdoc">Input a pressure reading.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00281">pressure_controller.cpp:281</a></div></div>
<div class="ttc" id="aclass_eol_test_html_a3d6e78d6306154d1b69cff46dab9a6a5"><div class="ttname"><a href="class_eol_test.html#a3d6e78d6306154d1b69cff46dab9a6a5">EolTest::setupAndStart</a></div><div class="ttdeci">void setupAndStart()</div><div class="ttdoc">Run test mode.</div><div class="ttdef"><b>Definition:</b> <a href="end__of__line__test_8cpp_source.html#l00397">end_of_line_test.cpp:397</a></div></div>
<div class="ttc" id="aalarm__controller_8h_html_a6f0e2663c71ee9c927b0b8953653a19d"><div class="ttname"><a href="alarm__controller_8h.html#a6f0e2663c71ee9c927b0b8953653a19d">RCM_SW_1</a></div><div class="ttdeci">#define RCM_SW_1</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00021">alarm_controller.h:20</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_ac8aac16057e3eeec0501d4939c34e43b"><div class="ttname"><a href="screen_8cpp.html#ac8aac16057e3eeec0501d4939c34e43b">displayMachineStopped</a></div><div class="ttdeci">void displayMachineStopped(void)</div><div class="ttdoc">Display a message when the machine is stopped.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00186">screen.cpp:186</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_ae56ad795427d7a17af1755baeca56ca8"><div class="ttname"><a href="screen_8cpp.html#ae56ad795427d7a17af1755baeca56ca8">resetScreen</a></div><div class="ttdeci">void resetScreen()</div><div class="ttdoc">Erase everything that is on the screen.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00050">screen.cpp:50</a></div></div>
<div class="ttc" id="aparameters_8h_html_a02e4e814b09d5c412ee012efc58acfa4"><div class="ttname"><a href="parameters_8h.html#a02e4e814b09d5c412ee012efc58acfa4">PIN_LED_GREEN</a></div><div class="ttdeci">#define PIN_LED_GREEN</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00250">parameters.h:249</a></div></div>
<div class="ttc" id="aparameters_8h_html_a548cb9b058d3c6b735c4b19a879fba36"><div class="ttname"><a href="parameters_8h.html#a548cb9b058d3c6b735c4b19a879fba36">DEFAULT_MAX_PLATEAU_COMMAND</a></div><div class="ttdeci">#define DEFAULT_MAX_PLATEAU_COMMAND</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00041">parameters.h:40</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a417632f2f831d02bdf1831b81107beb6"><div class="ttname"><a href="respirator_8cpp.html#a417632f2f831d02bdf1831b81107beb6">lastpControllerComputeDate</a></div><div class="ttdeci">uint32_t lastpControllerComputeDate</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00089">respirator.cpp:89</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_ae4cb6baf8ab8377ac7b82aac95340a71"><div class="ttname"><a href="screen_8cpp.html#ae4cb6baf8ab8377ac7b82aac95340a71">displayCurrentVolume</a></div><div class="ttdeci">void displayCurrentVolume(int32_t volumeMassFlow, uint16_t cyclesPerMinute)</div><div class="ttdoc">Display the current injected air volume.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00053">screen.cpp:53</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_aea9312c2a12fc8e9fef16a9bdfd9b581"><div class="ttname"><a href="screen_8cpp.html#aea9312c2a12fc8e9fef16a9bdfd9b581">startScreen</a></div><div class="ttdeci">void startScreen()</div><div class="ttdoc">Start the screen.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00042">screen.cpp:42</a></div></div>
<div class="ttc" id="aclass_eol_test_html_ace2feb0dc2df42604e99013ab8e413a6"><div class="ttname"><a href="class_eol_test.html#ace2feb0dc2df42604e99013ab8e413a6">EolTest::isRunning</a></div><div class="ttdeci">bool isRunning()</div><div class="ttdoc">Check if test mode is enabled.</div><div class="ttdef"><b>Definition:</b> <a href="end__of__line__test_8cpp_source.html#l00038">end_of_line_test.cpp:38</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a178ba5bcb45305131ee9a9bb86e8e32c"><div class="ttname"><a href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a></div><div class="ttdeci">Blower blower</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00052">respirator.cpp:52</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html"><div class="ttname"><a href="class_pressure_controller.html">PressureController</a></div><div class="ttdoc">Controls breathing cycle.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00028">pressure_controller.h:28</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_aebce70d423c092525734919000a2c505"><div class="ttname"><a href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a></div><div class="ttdeci">HardwareTimer * hardwareTimer1</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00049">respirator.cpp:49</a></div></div>
<div class="ttc" id="aalarm__controller_8h_html_ac5bb0104101d427d99efad978abce54d"><div class="ttname"><a href="alarm__controller_8h.html#ac5bb0104101d427d99efad978abce54d">RCM_SW_2</a></div><div class="ttdeci">#define RCM_SW_2</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00022">alarm_controller.h:21</a></div></div>
<div class="ttc" id="aparameters_8h_html_a2e86a8e1546cca2c705257c5c2716a5d"><div class="ttname"><a href="parameters_8h.html#a2e86a8e1546cca2c705257c5c2716a5d">PIN_LED_START</a></div><div class="ttdeci">#define PIN_LED_START</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00249">parameters.h:248</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a11346f6ab0d23437f84f43b29388cc7e"><div class="ttname"><a href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a></div><div class="ttdeci">HardwareTimer * hardwareTimer3</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00050">respirator.cpp:50</a></div></div>
<div class="ttc" id="aclass_blower_html"><div class="ttname"><a href="class_blower.html">Blower</a></div><div class="ttdoc">Controls a blower.</div><div class="ttdef"><b>Definition:</b> <a href="blower_8h_source.html#l00024">blower.h:24</a></div></div>
<div class="ttc" id="aparameters_8h_html_af1c21e6533ef5528bd6aa463be29180d"><div class="ttname"><a href="parameters_8h.html#af1c21e6533ef5528bd6aa463be29180d">MAX_PRESSURE_OFFSET</a></div><div class="ttdeci">#define MAX_PRESSURE_OFFSET</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00050">parameters.h:49</a></div></div>
<div class="ttc" id="aparameters_8h_html_aa78cdbbd159fcb3df64764fd5cbfc232"><div class="ttname"><a href="parameters_8h.html#aa78cdbbd159fcb3df64764fd5cbfc232">PIN_ESC_BLOWER</a></div><div class="ttdeci">#define PIN_ESC_BLOWER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00291">parameters.h:290</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a1d61120a1845ebd77f98fecd596cd537"><div class="ttname"><a href="class_pressure_controller.html#a1d61120a1845ebd77f98fecd596cd537">PressureController::peakPressure</a></div><div class="ttdeci">int16_t peakPressure() const</div><div class="ttdoc">Get the peak pressure.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00137">pressure_controller.h:137</a></div></div>
<div class="ttc" id="abuzzer__control_8cpp_html_a7716f1e5adbede7b9d31ed73790c42d7"><div class="ttname"><a href="buzzer__control_8cpp.html#a7716f1e5adbede7b9d31ed73790c42d7">BuzzerControl_Init</a></div><div class="ttdeci">void BuzzerControl_Init(void)</div><div class="ttdoc">Initialization of HardwareTimer for buzzer.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer__control_8cpp_source.html#l00023">buzzer_control.cpp:23</a></div></div>
<div class="ttc" id="akeyboard_8cpp_html_ab66670e05d5beec9e35842763920a1c6"><div class="ttname"><a href="keyboard_8cpp.html#ab66670e05d5beec9e35842763920a1c6">initKeyboard</a></div><div class="ttdeci">void initKeyboard()</div><div class="ttdoc">Initialize keyboard abstraction.</div><div class="ttdef"><b>Definition:</b> <a href="keyboard_8cpp_source.html#l00106">keyboard.cpp:106</a></div></div>
<div class="ttc" id="atelemetry_8cpp_html_a88aec787f92afb6d95b6f9abeadb890a"><div class="ttname"><a href="telemetry_8cpp.html#a88aec787f92afb6d95b6f9abeadb890a">initTelemetry</a></div><div class="ttdeci">void initTelemetry(void)</div><div class="ttdoc">Prepare Serial6 to send telemetry data.</div><div class="ttdef"><b>Definition:</b> <a href="telemetry_8cpp_source.html#l00117">telemetry.cpp:117</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_afe70f5073fe91a4ae906d0b0f1c74d2b"><div class="ttname"><a href="class_pressure_controller.html#afe70f5073fe91a4ae906d0b0f1c74d2b">PressureController::cycleNumber</a></div><div class="ttdeci">uint32_t cycleNumber() const</div><div class="ttdoc">Get the number of past cycles since the beginning.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00125">pressure_controller.h:125</a></div></div>
<div class="ttc" id="aclass_activation_controller_html_aa256dedc1eb1472010208c413db03798"><div class="ttname"><a href="class_activation_controller.html#aa256dedc1eb1472010208c413db03798">ActivationController::refreshState</a></div><div class="ttdeci">void refreshState()</div><div class="ttdoc">Refresh the current state.</div><div class="ttdef"><b>Definition:</b> <a href="activation_8cpp_source.html#l00041">activation.cpp:41</a></div></div>
<div class="ttc" id="aparameters_8h_html_ae738a62e0fd4444d691e760cfb838fb8"><div class="ttname"><a href="parameters_8h.html#ae738a62e0fd4444d691e760cfb838fb8">LED_START_ACTIVE</a></div><div class="ttdeci">#define LED_START_ACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00254">parameters.h:253</a></div></div>
<div class="ttc" id="aclass_alarm_controller_html"><div class="ttname"><a href="class_alarm_controller.html">AlarmController</a></div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00035">alarm_controller.h:35</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_abfbf6dd828afcb2b2e17d7fb86b79173"><div class="ttname"><a href="respirator_8cpp.html#abfbf6dd828afcb2b2e17d7fb86b79173">pressureOffset</a></div><div class="ttdeci">int16_t pressureOffset</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00054">respirator.cpp:54</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_ab436d043433e677698779c8fa111365e"><div class="ttname"><a href="class_pressure_controller.html#ab436d043433e677698779c8fa111365e">PressureController::peep</a></div><div class="ttdeci">int16_t peep() const</div><div class="ttdoc">Get the PEEP.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00143">pressure_controller.h:143</a></div></div>
<div class="ttc" id="aparameters_8h_html_acd21b850c31e8e644d02462a46389c1e"><div class="ttname"><a href="parameters_8h.html#acd21b850c31e8e644d02462a46389c1e">DEFAULT_MAX_PEAK_PRESSURE_COMMAND</a></div><div class="ttdeci">#define DEFAULT_MAX_PEAK_PRESSURE_COMMAND</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00042">parameters.h:41</a></div></div>
<div class="ttc" id="aparameters_8h_html_a44bdbd2d7fe8384be37affc559e47754"><div class="ttname"><a href="parameters_8h.html#a44bdbd2d7fe8384be37affc559e47754">PIN_SERVO_BLOWER</a></div><div class="ttdeci">#define PIN_SERVO_BLOWER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00144">parameters.h:143</a></div></div>
<div class="ttc" id="aclass_alarm_controller_html_ad141921047b9df22873fe983e7fd1530"><div class="ttname"><a href="class_alarm_controller.html#ad141921047b9df22873fe983e7fd1530">AlarmController::runAlarmEffects</a></div><div class="ttdeci">void runAlarmEffects(uint32_t p_tick)</div><div class="ttdoc">Run effects (buzzer, LCD message, LED) according to the currently triggered alarms.</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8cpp_source.html#l00232">alarm_controller.cpp:232</a></div></div>
<div class="ttc" id="aparameters_8h_html_ac77b3fee519620d9f3d79f3534518183"><div class="ttname"><a href="parameters_8h.html#ac77b3fee519620d9f3d79f3534518183">LED_YELLOW_ACTIVE</a></div><div class="ttdeci">#define LED_YELLOW_ACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00258">parameters.h:257</a></div></div>
<div class="ttc" id="aparameters_8h_html_a0167e765399268d90384331036ab9907"><div class="ttname"><a href="parameters_8h.html#a0167e765399268d90384331036ab9907">LCD_UPDATE_PERIOD_US</a></div><div class="ttdeci">#define LCD_UPDATE_PERIOD_US</div><div class="ttdoc">Period between screen updates in microsecond.</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00200">parameters.h:199</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a325fe0f65d2e765bab5b862e84e23805"><div class="ttname"><a href="respirator_8cpp.html#a325fe0f65d2e765bab5b862e84e23805">cyclesBeforeScreenReset</a></div><div class="ttdeci">int8_t cyclesBeforeScreenReset</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00315">respirator.cpp:315</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_aabb9ee7ea33a38a087b955c8cca46215"><div class="ttname"><a href="class_pressure_controller.html#aabb9ee7ea33a38a087b955c8cca46215">PressureController::compute</a></div><div class="ttdeci">void compute(uint16_t p_tick)</div><div class="ttdoc">Perform the pressure control.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00294">pressure_controller.cpp:294</a></div></div>
<div class="ttc" id="aclass_activation_controller_html_a6150ca0b4b114c9ea416cb9ac7461415"><div class="ttname"><a href="class_activation_controller.html#a6150ca0b4b114c9ea416cb9ac7461415">ActivationController::isRunning</a></div><div class="ttdeci">bool isRunning() const</div><div class="ttdoc">Return if breathing is activated or not.</div><div class="ttdef"><b>Definition:</b> <a href="activation_8h_source.html#l00032">activation.h:32</a></div></div>
<div class="ttc" id="adebug_8h_html_a32bcd1c3e450a86dd238d44a94629e2d"><div class="ttname"><a href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a></div><div class="ttdeci">#define DBG_DO(statement)</div><div class="ttdoc">Expand arbitrary code only when in debug mode.</div><div class="ttdef"><b>Definition:</b> <a href="debug_8h_source.html#l00019">debug.h:18</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_add30ddd4887b877ea93057322a3d3c33"><div class="ttname"><a href="screen_8cpp.html#add30ddd4887b877ea93057322a3d3c33">displayCurrentPressure</a></div><div class="ttdeci">void displayCurrentPressure(uint16_t pressure, uint16_t cyclesPerMinute)</div><div class="ttdoc">Display the current step of the breathing.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00065">screen.cpp:65</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a7dfd9b79bc5a37d7df40207afbc5431f"><div class="ttname"><a href="respirator_8cpp.html#a7dfd9b79bc5a37d7df40207afbc5431f">setup</a></div><div class="ttdeci">void setup(void)</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00091">respirator.cpp:91</a></div></div>
<div class="ttc" id="aparameters_8h_html_a2c7fc5f1676244aec880a14836d75109"><div class="ttname"><a href="parameters_8h.html#a2c7fc5f1676244aec880a14836d75109">PIN_LED_YELLOW</a></div><div class="ttdeci">#define PIN_LED_YELLOW</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00251">parameters.h:250</a></div></div>
<div class="ttc" id="aparameters_8h_html_a1772dd523a6b213758a8ed5e97df4f81"><div class="ttname"><a href="parameters_8h.html#a1772dd523a6b213758a8ed5e97df4f81">LCD_RESET_PERIOD</a></div><div class="ttdeci">#define LCD_RESET_PERIOD</div><div class="ttdoc">Period between screen resets in minutes.</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00203">parameters.h:202</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a64ad2d928e7962ef06435d11fc37c144"><div class="ttname"><a href="respirator_8cpp.html#a64ad2d928e7962ef06435d11fc37c144">blower_pointer</a></div><div class="ttdeci">Blower * blower_pointer</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00051">respirator.cpp:51</a></div></div>
<div class="ttc" id="aalarm__controller_8h_html_a7f26d70532c7edb3925168944c75743c"><div class="ttname"><a href="alarm__controller_8h.html#a7f26d70532c7edb3925168944c75743c">RCM_SW_14</a></div><div class="ttdeci">#define RCM_SW_14</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00028">alarm_controller.h:27</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a61ee4afea7c585f5582ad85a0b47da7a"><div class="ttname"><a href="class_pressure_controller.html#a61ee4afea7c585f5582ad85a0b47da7a">PressureController::pressure</a></div><div class="ttdeci">int16_t pressure() const</div><div class="ttdoc">Get the current measured pressure.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00134">pressure_controller.h:134</a></div></div>
<div class="ttc" id="aparameters_8h_html_a254afde0780098451e96d7ff49ea4346"><div class="ttname"><a href="parameters_8h.html#a254afde0780098451e96d7ff49ea4346">TIM_CHANNEL_SERVO_VALVE_BLOWER</a></div><div class="ttdeci">#define TIM_CHANNEL_SERVO_VALVE_BLOWER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00146">parameters.h:145</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_affc823d03733aba32ed4af66a75dcd50"><div class="ttname"><a href="respirator_8cpp.html#affc823d03733aba32ed4af66a75dcd50">waitForInMs</a></div><div class="ttdeci">void waitForInMs(uint16_t ms)</div><div class="ttdoc">Block execution for a given duration.</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00069">respirator.cpp:69</a></div></div>
<div class="ttc" id="aclass_pressure_valve_html"><div class="ttname"><a href="class_pressure_valve.html">PressureValve</a></div><div class="ttdoc">Controls an Pressure Valve's servomotor.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__valve_8h_source.html#l00029">pressure_valve.h:29</a></div></div>
<div class="ttc" id="aclass_pressure_valve_html_a9a411fb7dda2f8df75b9d5396aa58c55"><div class="ttname"><a href="class_pressure_valve.html#a9a411fb7dda2f8df75b9d5396aa58c55">PressureValve::open</a></div><div class="ttdeci">void open()</div><div class="ttdoc">Request opening of the Pressure Valve.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__valve_8cpp_source.html#l00045">pressure_valve.cpp:45</a></div></div>
<div class="ttc" id="apressure_8cpp_html_a2a6a6bad7998e55f89cced9f8833e9dd"><div class="ttname"><a href="pressure_8cpp.html#a2a6a6bad7998e55f89cced9f8833e9dd">readPressureSensor</a></div><div class="ttdeci">int16_t readPressureSensor(uint16_t tick, int16_t pressureOffset)</div><div class="ttdoc">Get the measured or simulated pressure for the feedback control (in mmH2O)</div><div class="ttdef"><b>Definition:</b> <a href="pressure_8cpp_source.html#l00052">pressure.cpp:52</a></div></div>
<div class="ttc" id="aclass_blower_html_aa8d7ed93ae09574c4a402e79f75eabc8"><div class="ttname"><a href="class_blower.html#aa8d7ed93ae09574c4a402e79f75eabc8">Blower::stop</a></div><div class="ttdeci">void stop()</div><div class="ttdoc">Stops the blower.</div><div class="ttdef"><b>Definition:</b> <a href="blower_8cpp_source.html#l00062">blower.cpp:62</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_abe955d86205567a8caf915b5770c2419"><div class="ttname"><a href="class_pressure_controller.html#abe955d86205567a8caf915b5770c2419">PressureController::maxPeakPressureCommand</a></div><div class="ttdeci">uint16_t maxPeakPressureCommand() const</div><div class="ttdoc">Get the desired max peak.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00113">pressure_controller.h:113</a></div></div>
<div class="ttc" id="apressure__controller_8cpp_html_ac5e316caea38d14475d883993308a580"><div class="ttname"><a href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a></div><div class="ttdeci">PressureController pController</div><div class="ttdoc">Instance of the pressure controller.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00034">pressure_controller.cpp:34</a></div></div>
<div class="ttc" id="aparameters_8h_html_a44cab010638e5b51a90c33f4414dc365"><div class="ttname"><a href="parameters_8h.html#a44cab010638e5b51a90c33f4414dc365">LED_GREEN_ACTIVE</a></div><div class="ttdeci">#define LED_GREEN_ACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00260">parameters.h:259</a></div></div>
<div class="ttc" id="amass__flow__meter_8h_html_a7855177703c852ce6e4a3a7c79cba304"><div class="ttname"><a href="mass__flow__meter_8h.html#a7855177703c852ce6e4a3a7c79cba304">MFM_calibrateZero</a></div><div class="ttdeci">void MFM_calibrateZero(void)</div><div class="ttdoc">Calibrate the zero of the sensor.</div></div>
<div class="ttc" id="arespirator_8cpp_html_a331963f0e7fbf48312e82c5782b14074"><div class="ttname"><a href="respirator_8cpp.html#a331963f0e7fbf48312e82c5782b14074">pressureOffsetCount</a></div><div class="ttdeci">uint32_t pressureOffsetCount</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00056">respirator.cpp:56</a></div></div>
<div class="ttc" id="aclass_pressure_valve_html_a95cc22d9a5422382adff84ee55f5c01c"><div class="ttname"><a href="class_pressure_valve.html#a95cc22d9a5422382adff84ee55f5c01c">PressureValve::execute</a></div><div class="ttdeci">void execute()</div><div class="ttdoc">Command the servomotor to go to the requested aperture.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__valve_8h_source.html#l00073">pressure_valve.h:73</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_ad98ed00f1c58b864578a8399794f0834"><div class="ttname"><a href="class_pressure_controller.html#ad98ed00f1c58b864578a8399794f0834">PressureController::minPeepCommand</a></div><div class="ttdeci">uint16_t minPeepCommand() const</div><div class="ttdoc">Get the desired minimal PEEP.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00116">pressure_controller.h:116</a></div></div>
<div class="ttc" id="abuzzer_8cpp_html_af590e3e38f182e37654068a61c230a7f"><div class="ttname"><a href="buzzer_8cpp.html#af590e3e38f182e37654068a61c230a7f">Buzzer_Init</a></div><div class="ttdeci">void Buzzer_Init()</div><div class="ttdoc">Initialization of HardwareTimer for buzzer.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer_8cpp_source.html#l00126">buzzer.cpp:126</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a99d6c920553304b6c28d159c30ca3bba"><div class="ttname"><a href="class_pressure_controller.html#a99d6c920553304b6c28d159c30ca3bba">PressureController::cyclesPerMinuteCommand</a></div><div class="ttdeci">uint16_t cyclesPerMinuteCommand() const</div><div class="ttdoc">Get the desired number of cycles per minute.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00110">pressure_controller.h:110</a></div></div>
<div class="ttc" id="aalarm__controller_8h_html_a31da61aeec4d3cdcb2707710d7131d5e"><div class="ttname"><a href="alarm__controller_8h.html#a31da61aeec4d3cdcb2707710d7131d5e">RCM_SW_3</a></div><div class="ttdeci">#define RCM_SW_3</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00023">alarm_controller.h:22</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_afbcfd6c7b111b47bfc4324e8f809d10c"><div class="ttname"><a href="screen_8cpp.html#afbcfd6c7b111b47bfc4324e8f809d10c">displayCurrentInformation</a></div><div class="ttdeci">void displayCurrentInformation(uint16_t peakPressure, uint16_t plateauPressure, uint16_t peep)</div><div class="ttdoc">Display relevant values from the ongoing cycle.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00091">screen.cpp:91</a></div></div>
<div class="ttc" id="aparameters_8h_html_a5a5ed10b5050dd70fd32ca7cbae79441"><div class="ttname"><a href="parameters_8h.html#a5a5ed10b5050dd70fd32ca7cbae79441">SCREEN_LINE_LENGTH</a></div><div class="ttdeci">#define SCREEN_LINE_LENGTH</div><div class="ttdoc">Number of characters per line.</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00196">parameters.h:195</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_abd35b0ec32e0eaa72d49930c261c447d"><div class="ttname"><a href="class_pressure_controller.html#abd35b0ec32e0eaa72d49930c261c447d">PressureController::endRespiratoryCycle</a></div><div class="ttdeci">void endRespiratoryCycle()</div><div class="ttdoc">End a respiratory cycle.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00239">pressure_controller.cpp:239</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a4a311293f3bfc61f0a636283e2052485"><div class="ttname"><a href="class_pressure_controller.html#a4a311293f3bfc61f0a636283e2052485">PressureController::maxPlateauPressureCommand</a></div><div class="ttdeci">uint16_t maxPlateauPressureCommand() const</div><div class="ttdoc">Get the desired maximal plateau pressure.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00119">pressure_controller.h:119</a></div></div>
<div class="ttc" id="abattery_8cpp_html_af1cb6090825d3e387191264c221e898a"><div class="ttname"><a href="battery_8cpp.html#af1cb6090825d3e387191264c221e898a">initBattery</a></div><div class="ttdeci">void initBattery()</div><div class="ttdoc">Initialize battery abstraction.</div><div class="ttdef"><b>Definition:</b> <a href="battery_8cpp_source.html#l00031">battery.cpp:31</a></div></div>
<div class="ttc" id="aclass_pressure_valve_html_a4554c626fa35ad603fa1aea47b064b07"><div class="ttname"><a href="class_pressure_valve.html#a4554c626fa35ad603fa1aea47b064b07">PressureValve::setup</a></div><div class="ttdeci">void setup()</div><div class="ttdoc">Initialize this servomotor.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__valve_8cpp_source.html#l00040">pressure_valve.cpp:40</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a7722b0a5c8fe849dd1298f4405e8fed5"><div class="ttname"><a href="class_pressure_controller.html#a7722b0a5c8fe849dd1298f4405e8fed5">PressureController::updateDt</a></div><div class="ttdeci">void updateDt(int32_t p_dt)</div><div class="ttdoc">Input the real duration since the last pressure controller computation.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00545">pressure_controller.cpp:545</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a82db1f1a93c7e7a9e470e23f7d595c9d"><div class="ttname"><a href="class_pressure_controller.html#a82db1f1a93c7e7a9e470e23f7d595c9d">PressureController::tickPerCycle</a></div><div class="ttdeci">uint16_t tickPerCycle() const</div><div class="ttdoc">Get the duration of a cycle in hundredth of second.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00128">pressure_controller.h:128</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_a61be08c2e2ab346aac63942c7624cf7e"><div class="ttname"><a href="screen_8cpp.html#a61be08c2e2ab346aac63942c7624cf7e">displayCurrentSettings</a></div><div class="ttdeci">void displayCurrentSettings(uint16_t peakPressureMax, uint16_t plateauPressureMax, uint16_t peepMin)</div><div class="ttdoc">Display the current settings.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00076">screen.cpp:76</a></div></div>
<div class="ttc" id="aalarm__controller_8h_html_a1b0f7a329012a0295d56221d4067e430"><div class="ttname"><a href="alarm__controller_8h.html#a1b0f7a329012a0295d56221d4067e430">RCM_SW_15</a></div><div class="ttdeci">#define RCM_SW_15</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00029">alarm_controller.h:28</a></div></div>
<div class="ttc" id="aparameters_8h_html_a9c638cefa9f29db2a20baf563fde2692"><div class="ttname"><a href="parameters_8h.html#a9c638cefa9f29db2a20baf563fde2692">VALVE_CLOSED_STATE</a></div><div class="ttdeci">#define VALVE_CLOSED_STATE</div><div class="ttdoc">Angle when closed.</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00128">parameters.h:127</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a19bba75b8bed523c0ec51f95a1e590fe"><div class="ttname"><a href="class_pressure_controller.html#a19bba75b8bed523c0ec51f95a1e590fe">PressureController::initRespiratoryCycle</a></div><div class="ttdeci">void initRespiratoryCycle()</div><div class="ttdoc">Begin a respiratory cycle.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00171">pressure_controller.cpp:171</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_ae30a9ffc7ddd71bf17d0e6bccced181a"><div class="ttname"><a href="class_pressure_controller.html#ae30a9ffc7ddd71bf17d0e6bccced181a">PressureController::setup</a></div><div class="ttdeci">void setup()</div><div class="ttdoc">Initialize actuators.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00154">pressure_controller.cpp:154</a></div></div>
<!-- start footer part -->
<div id="nav-path" class="navpath"><!-- id is needed for treeview function! -->
  <ul>
    <li class="navelem"><a class="el" href="dir_b73b02d482d1c4a3db20c3d9ad52d395.html">srcs</a></li><li class="navelem"><a class="el" href="respirator_8cpp.html">respirator.cpp</a></li>
    <li class="footer">Generated by
    <a href="http://www.doxygen.org/index.html">
    <img class="footer" src="doxygen.png" alt="doxygen"/></a> 1.8.18 </li>
  </ul>
</div>
</body>
</html>
